<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#">
    <md:FullModel rdf:about="urn:uuid:91da7368-140f-51b0-b6cc-c56e93524e45">
        <md:Model.scenarioTime>2025-11-26T13:35:09Z</md:Model.scenarioTime>
        <md:Model.created>2025-11-26T13:35:09Z</md:Model.created>
        <md:Model.description>EQ Model</md:Model.description>
        <md:Model.version>1</md:Model.version>
        <md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
        <md:Model.modelingAuthoritySet>powsybl.org</md:Model.modelingAuthoritySet>
    </md:FullModel>
    <cim:Terminal rdf:ID="_ce2a7185-fc6b-57b0-91d6-cd135f0c6c47">
        <cim:IdentifiedObject.name>f8948044-1b49-5948-9d56-1a20c6f9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f8948044-1b49-5948-9d56-1a20c6f9f838"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b5bab346-09e5-5010-9b1e-da98f6614af7">
        <cim:IdentifiedObject.name>e032307e-744c-5cd1-9557-21d65414</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_e032307e-744c-5cd1-9557-21d65414d4f3"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_896a7f86-b341-5a7d-8d86-357cf8e6988b">
        <cim:IdentifiedObject.name>6b8e41a9-a608-55d0-9588-c04f25ff</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_6b8e41a9-a608-55d0-9588-c04f25ff1b13"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9d38a8f6-57aa-5719-98e9-2b424181cf5c">
        <cim:IdentifiedObject.name>6b8e41a9-a608-55d0-9588-c04f25ff</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_6b8e41a9-a608-55d0-9588-c04f25ff1b13"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a0a7a119-6077-582f-91fe-71f377110a11">
        <cim:IdentifiedObject.name>ac293a2a-336a-5618-9597-c7de8875</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ac293a2a-336a-5618-9597-c7de88751c6a"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c4c79737-23c7-58cc-a737-efe45b5e7d24">
        <cim:IdentifiedObject.name>00b93e9d-436f-537c-9001-39a7caaf</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_00b93e9d-436f-537c-9001-39a7caafc82f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_7a6f4409-d783-5097-b7d8-7e4efd93c5f3">
        <cim:IdentifiedObject.name>00b93e9d-436f-537c-9001-39a7caaf</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_00b93e9d-436f-537c-9001-39a7caafc82f"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_66223f8e-f693-543d-8fcd-8832fb6936bc">
        <cim:IdentifiedObject.name>0836c577-347b-52e5-9d8b-38b8d15f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_0836c577-347b-52e5-9d8b-38b8d15f4cdb"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a6181d48-f8a4-5cbd-a87f-dc445e3608f8">
        <cim:IdentifiedObject.name>9ebca667-7ce3-5924-9c68-f0bc219a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9ebca667-7ce3-5924-9c68-f0bc219ad654"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_76b73ae9-2dbe-552f-a41a-a2d4795d5eeb">
        <cim:IdentifiedObject.name>9ebca667-7ce3-5924-9c68-f0bc219a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9ebca667-7ce3-5924-9c68-f0bc219ad654"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_febaecc7-a2d8-50df-8454-ee9b66717944">
        <cim:IdentifiedObject.name>a9cbb551-538b-59ba-98d0-bda2fc6f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_a9cbb551-538b-59ba-98d0-bda2fc6f3fed"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_27b608e1-fe1f-54e7-95b6-bcf449812ec4">
        <cim:IdentifiedObject.name>b7bf0a91-5336-54f0-97b4-2b6f91c7</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b7bf0a91-5336-54f0-97b4-2b6f91c73b6e"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_bf9fa1e1-b77a-5f99-9394-f48c7cea11ec">
        <cim:IdentifiedObject.name>b7bf0a91-5336-54f0-97b4-2b6f91c7</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b7bf0a91-5336-54f0-97b4-2b6f91c73b6e"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9482cc47-10fd-56e8-a71d-3e99cfe5fe9e">
        <cim:IdentifiedObject.name>880bbec6-db07-5712-967f-76f3ba4b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_880bbec6-db07-5712-967f-76f3ba4bc5dd"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_16781dab-96cc-5683-b050-082acdc159ae">
        <cim:IdentifiedObject.name>84ed1d7b-f3a0-5ac4-85ed-1b2278ec</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_84ed1d7b-f3a0-5ac4-85ed-1b2278ec33c6"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c0991f96-9cbb-52ea-bdea-8c42848b5a02">
        <cim:IdentifiedObject.name>9741634a-716a-5fed-8a35-86f195d5</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9741634a-716a-5fed-8a35-86f195d5449e"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0f4ed06f-9516-5de6-a01e-a8056e6000f5">
        <cim:IdentifiedObject.name>9741634a-716a-5fed-8a35-86f195d5</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9741634a-716a-5fed-8a35-86f195d5449e"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4c18747c-491a-5168-a481-68a311dddd22">
        <cim:IdentifiedObject.name>b3be3cc0-43d8-5b46-bc28-9d1c327c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b3be3cc0-43d8-5b46-bc28-9d1c327c1b2f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c4f3d49d-fa77-57eb-8515-03dd8b1465a6">
        <cim:IdentifiedObject.name>b3be3cc0-43d8-5b46-bc28-9d1c327c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b3be3cc0-43d8-5b46-bc28-9d1c327c1b2f"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c4a47855-6e55-5ecf-95a8-9f2b7f4060c0">
        <cim:IdentifiedObject.name>8a9434bb-af27-500c-b749-e2ad0061</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8a9434bb-af27-500c-b749-e2ad00617b12"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_89b2b32f-1f8d-5b27-b03b-93370a433363">
        <cim:IdentifiedObject.name>8463a032-9f9b-5623-b895-2683e043</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8463a032-9f9b-5623-b895-2683e0435c6f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_79999ccf-64c6-5ec6-b82e-4c642ba5fadd">
        <cim:IdentifiedObject.name>8463a032-9f9b-5623-b895-2683e043</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8463a032-9f9b-5623-b895-2683e0435c6f"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0e40718f-1a66-57eb-a69f-9c8e3e62d824">
        <cim:IdentifiedObject.name>c3c756b9-8389-53f9-8e1c-9bf47323</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c3c756b9-8389-53f9-8e1c-9bf473232567"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_baf6381f-b4c4-562c-a986-10c9aa962a26">
        <cim:IdentifiedObject.name>c3c756b9-8389-53f9-8e1c-9bf47323</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c3c756b9-8389-53f9-8e1c-9bf473232567"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_14efcfb0-8647-5453-8a37-df583b48cb5f">
        <cim:IdentifiedObject.name>9040fb15-189d-57a5-b04e-d00c25ca</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9040fb15-189d-57a5-b04e-d00c25ca732e"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_8c8c5ac7-53cd-5204-8fd0-a873013a0071">
        <cim:IdentifiedObject.name>61d429e7-65b5-5946-9940-4c3cfd92</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_61d429e7-65b5-5946-9940-4c3cfd924a57"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c81ae0bd-0285-5d60-aadb-a85167a3c287">
        <cim:IdentifiedObject.name>61d429e7-65b5-5946-9940-4c3cfd92</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_61d429e7-65b5-5946-9940-4c3cfd924a57"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6b518b73-07a3-53da-bfae-9ec75b748463">
        <cim:IdentifiedObject.name>0046bacc-2946-5b64-b48e-af618072</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_0046bacc-2946-5b64-b48e-af618072c9f1"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_67b59b13-e5d0-537e-8ce1-6b017118c009">
        <cim:IdentifiedObject.name>f5acf967-a9b1-5bf8-a891-bf0418bd</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f5acf967-a9b1-5bf8-a891-bf0418bd2af1"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_ed234ec1-4efd-5b2d-8795-981b14806a85">
        <cim:IdentifiedObject.name>836a9096-a38a-5024-ab66-f8f623d6</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_836a9096-a38a-5024-ab66-f8f623d61f9f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b6d72630-3903-5aa6-948a-220d8d3986ae">
        <cim:IdentifiedObject.name>789fa14d-e833-5610-b973-a6ea685f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_789fa14d-e833-5610-b973-a6ea685fffc0"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_be1399ce-81ba-5d5a-a94b-2a89356ceafc">
        <cim:IdentifiedObject.name>4ec354a0-3ca4-5e9e-bab7-2e09b38a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4ec354a0-3ca4-5e9e-bab7-2e09b38a725e"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c569fd79-4a7d-54f8-a39d-656ba8e70805">
        <cim:IdentifiedObject.name>4ec354a0-3ca4-5e9e-bab7-2e09b38a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4ec354a0-3ca4-5e9e-bab7-2e09b38a725e"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_58735cf5-0ab3-5aeb-b802-bf1cb43b88e1">
        <cim:IdentifiedObject.name>4090e1f2-56a6-54e4-9c0e-1b4eb771</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4090e1f2-56a6-54e4-9c0e-1b4eb7713c7a"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_d59820e4-9c3d-5942-8d69-deb8f6d2a784">
        <cim:IdentifiedObject.name>f3999c55-6d12-5325-a836-661ead19</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f3999c55-6d12-5325-a836-661ead1948fa"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_253d53fb-b624-5b25-84f9-64178327ffec">
        <cim:IdentifiedObject.name>fef5e8d3-e3f1-5a17-bc2e-60c2d160</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_fef5e8d3-e3f1-5a17-bc2e-60c2d160f0b4"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_80558e5e-7145-5fb8-a8a7-b7948bf4a644">
        <cim:IdentifiedObject.name>4cafaaf2-6693-51dc-b28d-f303f31c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4cafaaf2-6693-51dc-b28d-f303f31c83a9"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e6e6c1f0-bf53-5df6-b85d-7300dbefa1a2">
        <cim:IdentifiedObject.name>4cafaaf2-6693-51dc-b28d-f303f31c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4cafaaf2-6693-51dc-b28d-f303f31c83a9"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9ecbe04c-7104-59d9-aa3d-31cfb274c4a9">
        <cim:IdentifiedObject.name>9f1424d4-46e9-50d6-887b-e7229587</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9f1424d4-46e9-50d6-887b-e7229587ab96"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_92c402f9-6e8c-5e4d-b4be-057aec979d11">
        <cim:IdentifiedObject.name>ee4d1e7e-8167-59c2-90c4-95c241f2</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ee4d1e7e-8167-59c2-90c4-95c241f2663d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b67603a7-799d-503d-8ea6-4cff3336a8c8">
        <cim:IdentifiedObject.name>f08b234e-7d71-5e57-9705-18a1f856</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f08b234e-7d71-5e57-9705-18a1f856385f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c3b0d404-80ae-5e20-8d9b-ad5bb273b25f">
        <cim:IdentifiedObject.name>375af4d9-4111-5246-8990-3916eeb5</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_375af4d9-4111-5246-8990-3916eeb5ffec"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_8c172588-ed8c-5e3f-ac6e-93f54a5e9615">
        <cim:IdentifiedObject.name>39601b61-5947-586a-ac78-24b5d07d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_39601b61-5947-586a-ac78-24b5d07d7a19"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b1c0bf0b-b333-5731-bf21-95954ebbbe89">
        <cim:IdentifiedObject.name>39601b61-5947-586a-ac78-24b5d07d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_39601b61-5947-586a-ac78-24b5d07d7a19"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_bcbf1912-e58f-5636-845c-6078a487ddf0">
        <cim:IdentifiedObject.name>70771971-959f-5d0f-befe-c767887e</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_70771971-959f-5d0f-befe-c767887e48c0"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_424b25e3-fd1b-5e32-8193-17fa3071bebc">
        <cim:IdentifiedObject.name>70771971-959f-5d0f-befe-c767887e</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_70771971-959f-5d0f-befe-c767887e48c0"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_7e6986c2-a352-546a-aed7-3ac09b69edb0">
        <cim:IdentifiedObject.name>f9260114-662b-5106-9acd-b978601f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f9260114-662b-5106-9acd-b978601f2f88"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_92c09825-2c1d-51de-adc6-5408f3537b73">
        <cim:IdentifiedObject.name>f9260114-662b-5106-9acd-b978601f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f9260114-662b-5106-9acd-b978601f2f88"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_abd49bd6-144f-511c-a6cb-7c57a59e5202">
        <cim:IdentifiedObject.name>190374d0-04fd-502c-8d86-7ed7e745</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_190374d0-04fd-502c-8d86-7ed7e745afd6"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_dc0cac8f-9d9d-50eb-9cc4-553c156b2d99">
        <cim:IdentifiedObject.name>87238fa2-82f4-5e22-824e-567ad2b6</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_87238fa2-82f4-5e22-824e-567ad2b6ba95"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0d196bf4-3eb9-59c5-ac8c-bcf673437c77">
        <cim:IdentifiedObject.name>d3f7ec18-c255-58fa-8d67-67994894</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d3f7ec18-c255-58fa-8d67-67994894b11e"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_8e27e892-c779-5a6e-b7a3-77f5f49b73e5">
        <cim:IdentifiedObject.name>d3f7ec18-c255-58fa-8d67-67994894</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d3f7ec18-c255-58fa-8d67-67994894b11e"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_d6fd7676-597c-550e-b31e-ebf55bfe50d2">
        <cim:IdentifiedObject.name>bcc271cb-771e-5d04-b428-adb91aab</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_bcc271cb-771e-5d04-b428-adb91aabe12d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_dfb78af8-fd36-5d41-9402-12ff9736f13a">
        <cim:IdentifiedObject.name>77030d38-5d11-57e4-8985-53a8cdd9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_77030d38-5d11-57e4-8985-53a8cdd95a80"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_fcb6f384-5514-547a-ac74-1170ec661536">
        <cim:IdentifiedObject.name>d5f61e57-8aa3-5db5-ae74-09a7ea69</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d5f61e57-8aa3-5db5-ae74-09a7ea69d5c2"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_406a4be1-b9cc-5cd8-9cc4-5a3015227113">
        <cim:IdentifiedObject.name>c9da6ad1-95c1-56e3-b7a3-9f7db3ff</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c9da6ad1-95c1-56e3-b7a3-9f7db3ffa04f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a920ce4b-796c-5d5b-8e34-27bbd36343bd">
        <cim:IdentifiedObject.name>c9da6ad1-95c1-56e3-b7a3-9f7db3ff</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c9da6ad1-95c1-56e3-b7a3-9f7db3ffa04f"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_977e0706-6ba8-5be5-bb1e-4c42a0f855fd">
        <cim:IdentifiedObject.name>01e65425-6765-5788-a7cb-98e0a463</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_01e65425-6765-5788-a7cb-98e0a463ca3c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_1e0a71ba-853d-5299-8c55-7b636646dc58">
        <cim:IdentifiedObject.name>c083c4c3-84d4-5fa7-8278-08e04cbb</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c083c4c3-84d4-5fa7-8278-08e04cbb79e9"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_222784f0-e86d-52ec-977f-f6cec2146d75">
        <cim:IdentifiedObject.name>d58ecaf7-9196-5ef8-be85-6b155688</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d58ecaf7-9196-5ef8-be85-6b1556888547"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_3b54bdd8-84a6-5d4c-8fab-4549fb8d6657">
        <cim:IdentifiedObject.name>d58ecaf7-9196-5ef8-be85-6b155688</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d58ecaf7-9196-5ef8-be85-6b1556888547"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6f44a848-3b07-5248-9e62-c3303228c372">
        <cim:IdentifiedObject.name>9d53cd41-857f-58bf-b2eb-525d60b0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9d53cd41-857f-58bf-b2eb-525d60b0796c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a30fa3c1-b5d3-5a28-b9d2-c5435e028f3d">
        <cim:IdentifiedObject.name>057f4736-ae3f-5f76-9246-e12c0947</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_057f4736-ae3f-5f76-9246-e12c09477fc1"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_81a7c6e1-1455-531b-b6bb-ee2e2b8b3f7f">
        <cim:IdentifiedObject.name>057f4736-ae3f-5f76-9246-e12c0947</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_057f4736-ae3f-5f76-9246-e12c09477fc1"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_176e3ea7-8800-5d8f-9b0d-2c54cbf04bfb">
        <cim:IdentifiedObject.name>96c5c432-63c4-58c3-b992-1c23b357</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_96c5c432-63c4-58c3-b992-1c23b35701b1"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_3d9a8ca3-dab9-520a-a77b-acdc8ec51974">
        <cim:IdentifiedObject.name>96c5c432-63c4-58c3-b992-1c23b357</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_96c5c432-63c4-58c3-b992-1c23b35701b1"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_d2a5b34f-5ad8-5b89-8763-2bf1b33f2f67">
        <cim:IdentifiedObject.name>31249be0-9719-5e38-aba4-61c4ac02</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_31249be0-9719-5e38-aba4-61c4ac02d13b"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c102df02-b6ef-5a0b-a80e-d4abf7499781">
        <cim:IdentifiedObject.name>a23c70b6-5806-594a-ae20-bddd79d0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_a23c70b6-5806-594a-ae20-bddd79d06e5c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_96cd6cdb-924a-56b0-a3bc-43c576392ce9">
        <cim:IdentifiedObject.name>a23c70b6-5806-594a-ae20-bddd79d0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_a23c70b6-5806-594a-ae20-bddd79d06e5c"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0bf74893-78ad-59ef-a21b-1e24a5ae030e">
        <cim:IdentifiedObject.name>ba09eed9-772b-54be-9b21-486f87cd</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ba09eed9-772b-54be-9b21-486f87cd0b9e"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9e9d0e85-702f-5ccd-b409-8e9da4d3b4cc">
        <cim:IdentifiedObject.name>ba09eed9-772b-54be-9b21-486f87cd</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ba09eed9-772b-54be-9b21-486f87cd0b9e"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_ecc9a667-4af6-5146-af58-80c47f925bca">
        <cim:IdentifiedObject.name>8b397a52-a48b-522e-9ccd-38d9211b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8b397a52-a48b-522e-9ccd-38d9211bc93c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_88fabeec-9557-5bb0-8dba-04b38ed2945f">
        <cim:IdentifiedObject.name>7a21c9e9-ab84-51f4-9406-a7746073</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_7a21c9e9-ab84-51f4-9406-a7746073c5eb"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_17982756-d019-51fe-82ac-e1842b365d0a">
        <cim:IdentifiedObject.name>2197983a-9c57-5b9f-af08-7f7094a0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_2197983a-9c57-5b9f-af08-7f7094a02e41"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_64fe9246-d97c-5fdc-b677-525084b17015">
        <cim:IdentifiedObject.name>2197983a-9c57-5b9f-af08-7f7094a0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_2197983a-9c57-5b9f-af08-7f7094a02e41"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_ba76913e-9354-54df-9451-75e7457bfb41">
        <cim:IdentifiedObject.name>ea78a1c8-992b-5915-ac60-7e55e45d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ea78a1c8-992b-5915-ac60-7e55e45d202c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_741664a1-f6cf-5787-be73-b2ca6facbe1b">
        <cim:IdentifiedObject.name>78e42ae6-68b8-593e-b610-e547d2ce</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_78e42ae6-68b8-593e-b610-e547d2ce96e2"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_931e0183-2c9f-5a45-a83b-8249bfdaf39f">
        <cim:IdentifiedObject.name>c115fdf6-adcf-520a-864a-f1217f9b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c115fdf6-adcf-520a-864a-f1217f9bd121"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_fee83eeb-19f5-5ebd-9081-6f6b38cafb92">
        <cim:IdentifiedObject.name>c115fdf6-adcf-520a-864a-f1217f9b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c115fdf6-adcf-520a-864a-f1217f9bd121"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_d7d82ec5-96b4-5d66-abaa-2dfa764fccaf">
        <cim:IdentifiedObject.name>afbb0ffd-63d2-5a22-b540-c89b7149</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_afbb0ffd-63d2-5a22-b540-c89b71494c33"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a49dff3f-f52a-5edb-8a14-563f7a6376f4">
        <cim:IdentifiedObject.name>afd3c146-5fa3-5292-aa79-934d82a9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_afd3c146-5fa3-5292-aa79-934d82a9d72b"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_03011083-84e4-583f-b59f-be7b542ec52f">
        <cim:IdentifiedObject.name>369b3d2f-d47e-5e96-b8c4-cdc74165</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_369b3d2f-d47e-5e96-b8c4-cdc7416571c6"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_20ed37b1-bf17-5823-88bd-d48144253f71">
        <cim:IdentifiedObject.name>369b3d2f-d47e-5e96-b8c4-cdc74165</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_369b3d2f-d47e-5e96-b8c4-cdc7416571c6"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6e968363-d4d8-53cf-9cd3-c568b402b22a">
        <cim:IdentifiedObject.name>6f653f01-21f8-59f9-b033-50befb68</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_6f653f01-21f8-59f9-b033-50befb68e089"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_af7d1181-9b61-5114-b651-71412fd87615">
        <cim:IdentifiedObject.name>6f653f01-21f8-59f9-b033-50befb68</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_6f653f01-21f8-59f9-b033-50befb68e089"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_fd81084a-fbd5-5d6b-b64a-ffd935e0fa27">
        <cim:IdentifiedObject.name>0c93f1e0-fa68-5235-a3a0-97b46936</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_0c93f1e0-fa68-5235-a3a0-97b46936882f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4aea650f-f633-5f26-8784-86dcfa8698ab">
        <cim:IdentifiedObject.name>0c93f1e0-fa68-5235-a3a0-97b46936</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_0c93f1e0-fa68-5235-a3a0-97b46936882f"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6b9c76ac-a797-5f24-b94b-5c2a8166b403">
        <cim:IdentifiedObject.name>8c86b849-fde2-522a-80bc-70a5111a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8c86b849-fde2-522a-80bc-70a5111a01dd"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_60d00397-130c-593c-a802-39a5a90eb2ef">
        <cim:IdentifiedObject.name>fef51f08-5e6f-5735-a5e5-f0ffbc0d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_fef51f08-5e6f-5735-a5e5-f0ffbc0dee1c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_769a1d3b-19cb-578d-846a-322f9aa51044">
        <cim:IdentifiedObject.name>fef51f08-5e6f-5735-a5e5-f0ffbc0d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_fef51f08-5e6f-5735-a5e5-f0ffbc0dee1c"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f3b35fde-4637-557e-9027-cd280a33e914">
        <cim:IdentifiedObject.name>afa0344e-8a73-5cb8-8e31-9312149b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_afa0344e-8a73-5cb8-8e31-9312149b122d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b01c567d-5228-53e9-9b04-ba3f1841cba9">
        <cim:IdentifiedObject.name>afa0344e-8a73-5cb8-8e31-9312149b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_afa0344e-8a73-5cb8-8e31-9312149b122d"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_82b7fef8-f793-58ea-8b68-a8cb224f21da">
        <cim:IdentifiedObject.name>8fa6a52a-9bc6-5763-a13a-0c1f4ae4</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8fa6a52a-9bc6-5763-a13a-0c1f4ae47405"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a42756cd-34c3-587e-95c8-5741d1c76c11">
        <cim:IdentifiedObject.name>8fa6a52a-9bc6-5763-a13a-0c1f4ae4</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_8fa6a52a-9bc6-5763-a13a-0c1f4ae47405"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_626c77ec-d048-5895-8632-cd77366f1854">
        <cim:IdentifiedObject.name>685aeb4b-a535-589f-af62-1b849023</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_685aeb4b-a535-589f-af62-1b8490236089"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4f7d5bdd-8f3e-5884-9f0c-cf2ca7b223e5">
        <cim:IdentifiedObject.name>34fbd722-174a-5106-85b7-395a1cc9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_34fbd722-174a-5106-85b7-395a1cc99e1f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f0f99856-4e2d-573d-ada1-3dff351fc941">
        <cim:IdentifiedObject.name>ef9bdab2-9195-5050-bb58-3d017dd9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ef9bdab2-9195-5050-bb58-3d017dd98d3c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9e716535-6fa4-5def-9959-99b58c659112">
        <cim:IdentifiedObject.name>ef9bdab2-9195-5050-bb58-3d017dd9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ef9bdab2-9195-5050-bb58-3d017dd98d3c"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_52b86bb3-5b7c-5406-bd3b-ee0c272bd6d6">
        <cim:IdentifiedObject.name>9ed69510-3bba-5eef-914e-10039a8f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9ed69510-3bba-5eef-914e-10039a8f306c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9a76c4ec-b8e9-5205-944a-c970e6235f3f">
        <cim:IdentifiedObject.name>9ed69510-3bba-5eef-914e-10039a8f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9ed69510-3bba-5eef-914e-10039a8f306c"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c3ceac8d-7810-55bf-9ae1-e4c61e6d169a">
        <cim:IdentifiedObject.name>f26d0642-9c38-5c99-994d-d33aabe8</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f26d0642-9c38-5c99-994d-d33aabe87743"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b723ff60-f689-5d2f-88e5-3f9df159816b">
        <cim:IdentifiedObject.name>f26d0642-9c38-5c99-994d-d33aabe8</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_f26d0642-9c38-5c99-994d-d33aabe87743"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c6e0a7f4-1306-5287-abf5-3bd8833fcd87">
        <cim:IdentifiedObject.name>1cf886ba-320e-5647-bc85-62234c26</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_1cf886ba-320e-5647-bc85-62234c267777"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b9e8326d-8395-5bb5-bc77-24b2557bf1f3">
        <cim:IdentifiedObject.name>03c6c9be-9af1-5661-96a4-f37fc769</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_03c6c9be-9af1-5661-96a4-f37fc769f8fe"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_abc54ff9-c887-5f0c-9fd1-1f38040a4205">
        <cim:IdentifiedObject.name>b3684a44-9e61-5b7a-9aa7-6eebc012</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b3684a44-9e61-5b7a-9aa7-6eebc01225b5"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4162dd2d-a93e-5d6b-a680-b34d3d53eaae">
        <cim:IdentifiedObject.name>b3684a44-9e61-5b7a-9aa7-6eebc012</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b3684a44-9e61-5b7a-9aa7-6eebc01225b5"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_756fb38b-e8a1-5cc1-9dea-99a963910b35">
        <cim:IdentifiedObject.name>88a2e8e6-ca8e-5953-8b3e-2d5e701e</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_88a2e8e6-ca8e-5953-8b3e-2d5e701e53bd"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e7acd555-7616-59bd-a5a9-ede5f78f9c2e">
        <cim:IdentifiedObject.name>88a2e8e6-ca8e-5953-8b3e-2d5e701e</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_88a2e8e6-ca8e-5953-8b3e-2d5e701e53bd"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_1280ebac-96ba-5f6f-a0a8-bc94600a71cb">
        <cim:IdentifiedObject.name>93e16985-9a55-58dc-b205-f8d44872</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_93e16985-9a55-58dc-b205-f8d4487286c4"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_32ca6a6f-4a64-5271-9e6b-d1447e689c54">
        <cim:IdentifiedObject.name>93e16985-9a55-58dc-b205-f8d44872</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_93e16985-9a55-58dc-b205-f8d4487286c4"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_39d42042-e7a7-55a2-a028-cc7cb68f9c88">
        <cim:IdentifiedObject.name>24bcdf64-9d0f-5b70-9daf-049a2670</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_24bcdf64-9d0f-5b70-9daf-049a2670675a"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_413906f5-27dc-5c8e-aaa2-221cb0ab2948">
        <cim:IdentifiedObject.name>24bcdf64-9d0f-5b70-9daf-049a2670</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_24bcdf64-9d0f-5b70-9daf-049a2670675a"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a077b669-d72c-535d-902d-a1b8a1e832ea">
        <cim:IdentifiedObject.name>28668797-4716-5642-91a7-e2f209e2</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_28668797-4716-5642-91a7-e2f209e26a3b"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_65f2b185-3669-5baf-bd57-8df645fa9dc9">
        <cim:IdentifiedObject.name>eb0bb96c-8c65-56f0-b840-27a8279a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_eb0bb96c-8c65-56f0-b840-27a8279a9801"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0d2aee44-93fc-59fa-9e76-bad9cbc3cebb">
        <cim:IdentifiedObject.name>5ba57c66-b3e9-56ff-9fe6-dd43fbda</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_5ba57c66-b3e9-56ff-9fe6-dd43fbda1ecf"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_296474ac-c389-589f-891d-18f007885bdb">
        <cim:IdentifiedObject.name>5ba57c66-b3e9-56ff-9fe6-dd43fbda</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_5ba57c66-b3e9-56ff-9fe6-dd43fbda1ecf"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_96edcc27-6841-58bd-a916-8cdc0e4912a3">
        <cim:IdentifiedObject.name>c6ec711d-3ef6-5428-b543-f8d709ac</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c6ec711d-3ef6-5428-b543-f8d709ac95bc"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b523349d-0539-5ded-bf2c-494c7bb26c32">
        <cim:IdentifiedObject.name>25c973ee-64db-5d8e-add3-92c5de17</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_25c973ee-64db-5d8e-add3-92c5de170806"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6a678d58-b202-5706-b34d-0b065179666e">
        <cim:IdentifiedObject.name>25c973ee-64db-5d8e-add3-92c5de17</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_25c973ee-64db-5d8e-add3-92c5de170806"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_d2b242ed-5929-54fc-9b6c-707215dd3345">
        <cim:IdentifiedObject.name>7e76d960-ccfe-50aa-b5e5-cd604b8d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_7e76d960-ccfe-50aa-b5e5-cd604b8d5472"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6747a504-f852-5a4b-9875-f2cd2e844e44">
        <cim:IdentifiedObject.name>7e76d960-ccfe-50aa-b5e5-cd604b8d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_7e76d960-ccfe-50aa-b5e5-cd604b8d5472"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_5507414c-ecae-5d3b-ae7b-7921c5bf5a8b">
        <cim:IdentifiedObject.name>21af312e-f315-5423-937a-9a5daea0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_21af312e-f315-5423-937a-9a5daea014bd"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0e6fe316-f419-5e70-8b31-c056246afe0e">
        <cim:IdentifiedObject.name>7ae8dbf0-1b8c-5848-b243-91afacd6</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_7ae8dbf0-1b8c-5848-b243-91afacd6381d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_3b9f3aab-2faf-5a2c-bcb5-6d95f317110e">
        <cim:IdentifiedObject.name>7ae8dbf0-1b8c-5848-b243-91afacd6</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_7ae8dbf0-1b8c-5848-b243-91afacd6381d"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_ca4f1587-793d-58dd-8af9-04920087f08e">
        <cim:IdentifiedObject.name>214665b1-2abd-5fbe-9b9c-6b99a3ed</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_214665b1-2abd-5fbe-9b9c-6b99a3ed18b7"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9bcea849-1521-52ce-bccb-dc347523d9fb">
        <cim:IdentifiedObject.name>95fa01eb-cbbf-590d-a723-58037b80</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_95fa01eb-cbbf-590d-a723-58037b8063c6"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_cc31ee91-c4e8-5822-ad21-55f8bbd4ab67">
        <cim:IdentifiedObject.name>2198085a-49f5-5d85-a837-a62f0b2f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_2198085a-49f5-5d85-a837-a62f0b2f8bae"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_06ce48d0-d92e-5441-b8b8-94c8e71a39fb">
        <cim:IdentifiedObject.name>2198085a-49f5-5d85-a837-a62f0b2f</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_2198085a-49f5-5d85-a837-a62f0b2f8bae"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4ca06a45-cc13-5461-b6d0-7dfbd216878e">
        <cim:IdentifiedObject.name>4ec5e2ee-6576-5e26-9b13-08ccaeb4</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4ec5e2ee-6576-5e26-9b13-08ccaeb40f40"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_1fcc894f-641a-5993-bdb7-b00d1e014924">
        <cim:IdentifiedObject.name>4ec5e2ee-6576-5e26-9b13-08ccaeb4</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4ec5e2ee-6576-5e26-9b13-08ccaeb40f40"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_82533747-a76b-502a-9e16-30fb9034a204">
        <cim:IdentifiedObject.name>3a93b8d5-5255-5555-a5f2-85ce3cb0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_3a93b8d5-5255-5555-a5f2-85ce3cb01715"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_ed8028f9-4cb1-5e5d-9480-53323feb96d9">
        <cim:IdentifiedObject.name>3a93b8d5-5255-5555-a5f2-85ce3cb0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_3a93b8d5-5255-5555-a5f2-85ce3cb01715"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c7e4ad2e-e38e-56bf-80df-2327c9d6563d">
        <cim:IdentifiedObject.name>c3e5a4fa-d3f5-5e04-8062-c7d9c3c0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c3e5a4fa-d3f5-5e04-8062-c7d9c3c011e5"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9fa36fd5-d266-5893-a380-4de53475066e">
        <cim:IdentifiedObject.name>c3e5a4fa-d3f5-5e04-8062-c7d9c3c0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c3e5a4fa-d3f5-5e04-8062-c7d9c3c011e5"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6fdf0fa8-6e94-5792-8944-82ee46972c30">
        <cim:IdentifiedObject.name>cbe1e26d-e5e1-5aeb-a531-bb19849a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_cbe1e26d-e5e1-5aeb-a531-bb19849a0ef6"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_712eb2e8-5238-5639-826f-d85f9c97d4db">
        <cim:IdentifiedObject.name>bc1abd83-fa34-50e0-91b8-51069ccd</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_bc1abd83-fa34-50e0-91b8-51069ccd0abd"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_708f1bf2-cbb2-580d-99b4-deeaf0202f26">
        <cim:IdentifiedObject.name>bc1abd83-fa34-50e0-91b8-51069ccd</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_bc1abd83-fa34-50e0-91b8-51069ccd0abd"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_18f2f0d9-c3b4-5969-8af0-42247b88cef5">
        <cim:IdentifiedObject.name>69fef0c2-1df5-5b08-a245-74193a4c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_69fef0c2-1df5-5b08-a245-74193a4c44be"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_66713409-28ec-5e56-81fd-1297319f6d40">
        <cim:IdentifiedObject.name>69fef0c2-1df5-5b08-a245-74193a4c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_69fef0c2-1df5-5b08-a245-74193a4c44be"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9c121baf-f208-5722-9664-e2ecd364ae3d">
        <cim:IdentifiedObject.name>64118431-c722-558d-ac3e-daac2aec</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_64118431-c722-558d-ac3e-daac2aec7634"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a7eecaab-cb99-58f7-9fb9-ae00c784d8e7">
        <cim:IdentifiedObject.name>64118431-c722-558d-ac3e-daac2aec</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_64118431-c722-558d-ac3e-daac2aec7634"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_0db7afad-26ad-5126-bb23-d07b9a20c9be">
        <cim:IdentifiedObject.name>4529f2e8-864d-547a-bd4b-e2af8d7b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4529f2e8-864d-547a-bd4b-e2af8d7b6021"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_dc1ebf10-4b8d-50fd-aac9-3c17d45b2223">
        <cim:IdentifiedObject.name>4529f2e8-864d-547a-bd4b-e2af8d7b</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_4529f2e8-864d-547a-bd4b-e2af8d7b6021"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_bd6c29d9-1d18-5ab1-89f6-306ea50045d3">
        <cim:IdentifiedObject.name>187e08bb-4d96-5c84-b46a-c5dae997</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_187e08bb-4d96-5c84-b46a-c5dae997b7de"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_3b6b2c4e-d986-5c11-b9e6-a998f50df636">
        <cim:IdentifiedObject.name>187e08bb-4d96-5c84-b46a-c5dae997</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_187e08bb-4d96-5c84-b46a-c5dae997b7de"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_17a3640c-c73a-5107-8c04-37df394322e7">
        <cim:IdentifiedObject.name>264652c9-df9f-5a56-b491-c05104f4</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_264652c9-df9f-5a56-b491-c05104f41469"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e6a1f15d-4357-5c4f-8c3b-f636b7f1fdaf">
        <cim:IdentifiedObject.name>76fb3c33-1082-5e66-b93d-843ffdbe</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_76fb3c33-1082-5e66-b93d-843ffdbe4498"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e066a4bf-2d49-5b18-b89d-2e420ad79708">
        <cim:IdentifiedObject.name>76fb3c33-1082-5e66-b93d-843ffdbe</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_76fb3c33-1082-5e66-b93d-843ffdbe4498"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f5d1d321-e2e3-5035-8d12-25550532d1e3">
        <cim:IdentifiedObject.name>54451aa3-e228-5772-b12d-fda42cc3</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_54451aa3-e228-5772-b12d-fda42cc33997"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_85141537-3671-5433-929f-e4497bc12ff9">
        <cim:IdentifiedObject.name>80d93b33-4ba3-5a30-b861-18137cba</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_80d93b33-4ba3-5a30-b861-18137cbaab5b"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f097d35c-2102-5bd4-b558-d8b904a7d322">
        <cim:IdentifiedObject.name>80d93b33-4ba3-5a30-b861-18137cba</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_80d93b33-4ba3-5a30-b861-18137cbaab5b"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_df18cae1-ef25-5ef9-a2a0-151e56517108">
        <cim:IdentifiedObject.name>02a6fbab-1db7-55c9-b058-017ab100</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_02a6fbab-1db7-55c9-b058-017ab1005a86"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_b45be647-f490-5fff-97c9-c33418a31e15">
        <cim:IdentifiedObject.name>02a6fbab-1db7-55c9-b058-017ab100</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_02a6fbab-1db7-55c9-b058-017ab1005a86"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f494c864-85fc-5660-bad4-27ae1adac0a4">
        <cim:IdentifiedObject.name>bf294bb2-7ef3-5ae8-bf89-b72a3384</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_bf294bb2-7ef3-5ae8-bf89-b72a3384082d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_d6ecdae8-6f5a-559d-89d5-7a290b4718e1">
        <cim:IdentifiedObject.name>bf294bb2-7ef3-5ae8-bf89-b72a3384</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_bf294bb2-7ef3-5ae8-bf89-b72a3384082d"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_1be23907-ef9c-5906-8c63-6f3d1cc0675c">
        <cim:IdentifiedObject.name>744661de-84cc-5f33-9237-8f9c6008</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_744661de-84cc-5f33-9237-8f9c600862db"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_73e7bebb-3cc9-51c0-893b-3fab54dc96b0">
        <cim:IdentifiedObject.name>721717dd-6168-5cad-99c5-67b014b4</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_721717dd-6168-5cad-99c5-67b014b4a61a"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_354f3ec0-8b89-51c4-ae06-3fc7e5ea7afa">
        <cim:IdentifiedObject.name>c1056a87-05d6-533e-b2b7-508ad311</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c1056a87-05d6-533e-b2b7-508ad31179f3"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4b37e018-6cd3-56b2-a5c6-881676be5fd6">
        <cim:IdentifiedObject.name>dfbea2d5-ee58-50bd-b7af-fa02f868</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_dfbea2d5-ee58-50bd-b7af-fa02f8680100"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_9e8a9a87-be0b-5dd7-a950-5c2e4e36cb0f">
        <cim:IdentifiedObject.name>dfbea2d5-ee58-50bd-b7af-fa02f868</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_dfbea2d5-ee58-50bd-b7af-fa02f8680100"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f949e6ba-c164-5c0d-8068-eadb1779de4f">
        <cim:IdentifiedObject.name>83552ac6-485c-589d-a74c-291e25dc</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_83552ac6-485c-589d-a74c-291e25dcfc0d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_ac204e17-7a6b-503a-bb9b-4fc78df20676">
        <cim:IdentifiedObject.name>83552ac6-485c-589d-a74c-291e25dc</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_83552ac6-485c-589d-a74c-291e25dcfc0d"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e0b9617e-e6b4-500e-9f17-77225dd65048">
        <cim:IdentifiedObject.name>13f3d913-c620-5c95-ad14-92cebb29</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_13f3d913-c620-5c95-ad14-92cebb29d99f"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_578e663b-e19f-5c7d-91a7-a52af4be3a94">
        <cim:IdentifiedObject.name>13f3d913-c620-5c95-ad14-92cebb29</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_13f3d913-c620-5c95-ad14-92cebb29d99f"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a246a943-d3f8-58dd-9fd7-3482132b990f">
        <cim:IdentifiedObject.name>2296be46-49f6-5e7c-b0a1-deb99cd3</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_2296be46-49f6-5e7c-b0a1-deb99cd38a28"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_5e70b010-f2a9-53bb-86e4-762f9954b29b">
        <cim:IdentifiedObject.name>dfe6967f-9399-5c72-bff1-f36385d3</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_dfe6967f-9399-5c72-bff1-f36385d34f7b"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_4fa42e27-a16f-5acf-b04f-a0f4ee4ee243">
        <cim:IdentifiedObject.name>141d662f-ad29-5691-80c6-35acfbf3</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_141d662f-ad29-5691-80c6-35acfbf3932c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_28a1eef6-d230-5f80-afb2-ea1673d44bdf">
        <cim:IdentifiedObject.name>afb5e2ac-0d5e-5976-aa5d-d856d37d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_afb5e2ac-0d5e-5976-aa5d-d856d37d7919"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_3a9b6e94-1a52-5239-8b42-2a725a408205">
        <cim:IdentifiedObject.name>afb5e2ac-0d5e-5976-aa5d-d856d37d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_afb5e2ac-0d5e-5976-aa5d-d856d37d7919"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_52629782-82ad-5af5-9368-552c4808950c">
        <cim:IdentifiedObject.name>d335d98f-2303-59e1-9b6f-7bd22fdb</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d335d98f-2303-59e1-9b6f-7bd22fdbf829"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_59554da1-f765-5201-98b5-eac5ace19dab">
        <cim:IdentifiedObject.name>d335d98f-2303-59e1-9b6f-7bd22fdb</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d335d98f-2303-59e1-9b6f-7bd22fdbf829"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f436c8fb-cbca-5642-b2fc-65b61cf36688">
        <cim:IdentifiedObject.name>5018d056-6fd6-55b6-8294-ff254749</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_5018d056-6fd6-55b6-8294-ff254749c79c"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_42a0fb71-22dc-52ac-8f39-3a3f2e114fe2">
        <cim:IdentifiedObject.name>59ea568c-adca-519d-9ef8-18adfe6c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_59ea568c-adca-519d-9ef8-18adfe6c5603"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f9d817a3-2f4e-58a5-8292-b7fef4adb417">
        <cim:IdentifiedObject.name>ea4bcbd4-c429-5ec0-8e92-9aa716a8</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ea4bcbd4-c429-5ec0-8e92-9aa716a813b3"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_8d13f0a8-26c7-5da4-b746-207f13cbf76d">
        <cim:IdentifiedObject.name>0509c457-40e1-5d2a-82a4-45201798</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_0509c457-40e1-5d2a-82a4-45201798cf94"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6fb38420-db4b-5d49-bd20-ef1aa8c8e545">
        <cim:IdentifiedObject.name>bd70743e-a014-589b-929e-c9f5666d</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_bd70743e-a014-589b-929e-c9f5666d9b2d"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_23d3b66e-ebce-58dd-adc9-5e141c71d2be">
        <cim:IdentifiedObject.name>a082fccc-a476-5c76-a664-a76346b5</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_a082fccc-a476-5c76-a664-a76346b52eff"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_034901b9-3e8b-559b-9d95-389a9cb6048b">
        <cim:IdentifiedObject.name>a082fccc-a476-5c76-a664-a76346b5</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_a082fccc-a476-5c76-a664-a76346b52eff"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_722da8a3-bee7-5e31-987c-51a9051df48d">
        <cim:IdentifiedObject.name>ad49f7f4-bc12-5c6e-9ff2-18e0b9d9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ad49f7f4-bc12-5c6e-9ff2-18e0b9d908ab"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_5086b173-a00e-51ff-b001-b5bfda48be7d">
        <cim:IdentifiedObject.name>ad49f7f4-bc12-5c6e-9ff2-18e0b9d9</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ad49f7f4-bc12-5c6e-9ff2-18e0b9d908ab"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_06af5e57-2926-523d-8dea-9f61fcb87450">
        <cim:IdentifiedObject.name>fb29dad3-f73a-5985-b7c0-bfdfd645</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_fb29dad3-f73a-5985-b7c0-bfdfd64533cd"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_8d54cc46-0c03-5eb4-b20b-c8cec05d9117">
        <cim:IdentifiedObject.name>fb29dad3-f73a-5985-b7c0-bfdfd645</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_fb29dad3-f73a-5985-b7c0-bfdfd64533cd"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_04d59f7c-3f04-5264-b527-31bcc503df42">
        <cim:IdentifiedObject.name>c72c140f-8658-599f-bd25-3307307c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c72c140f-8658-599f-bd25-3307307c8734"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e07a622d-a8ef-57ba-bf8c-a64239abcba0">
        <cim:IdentifiedObject.name>c72c140f-8658-599f-bd25-3307307c</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_c72c140f-8658-599f-bd25-3307307c8734"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_f4265f6a-c0bf-5837-bc52-9717abd987ff">
        <cim:IdentifiedObject.name>9fbc14b7-2462-5df0-91aa-c586c7e7</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9fbc14b7-2462-5df0-91aa-c586c7e76e36"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_fdee72e7-1a9d-5a7e-a7ce-a1784f4c62f1">
        <cim:IdentifiedObject.name>13721d0b-1280-5adb-b81c-dc9211ca</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_13721d0b-1280-5adb-b81c-dc9211ca1f99"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_09172ad2-f357-578f-b7ad-6b375f2e9173">
        <cim:IdentifiedObject.name>13721d0b-1280-5adb-b81c-dc9211ca</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_13721d0b-1280-5adb-b81c-dc9211ca1f99"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_5e8643d1-26c0-5dd2-a491-da91647871fe">
        <cim:IdentifiedObject.name>3150ad94-ca3b-5ad2-ad32-ac53e209</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_3150ad94-ca3b-5ad2-ad32-ac53e2096be5"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_e2e61a95-68b5-5c02-8e7d-83131ff28a7a">
        <cim:IdentifiedObject.name>9899476c-7839-5f06-a98f-141307bb</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9899476c-7839-5f06-a98f-141307bbb096"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c53b6ff4-22ce-5e9f-b5a1-ab340679f625">
        <cim:IdentifiedObject.name>9899476c-7839-5f06-a98f-141307bb</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_9899476c-7839-5f06-a98f-141307bbb096"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c1f3f987-912f-53fa-a554-1282f472d8df">
        <cim:IdentifiedObject.name>d0b22a1e-cdb9-598c-8278-35159cf7</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d0b22a1e-cdb9-598c-8278-35159cf721f1"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_a718741f-d9f9-5943-9187-0e291f245667">
        <cim:IdentifiedObject.name>d0b22a1e-cdb9-598c-8278-35159cf7</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_d0b22a1e-cdb9-598c-8278-35159cf721f1"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_c3a1462c-d938-52ad-8af2-c528c16fc138">
        <cim:IdentifiedObject.name>79dad2e3-1cae-511b-93ce-7a2a0a51</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_79dad2e3-1cae-511b-93ce-7a2a0a51edfe"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_8b20272f-4ffa-5aed-9dea-84a956bcd667">
        <cim:IdentifiedObject.name>cceab095-7940-586c-aef9-83026432</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_cceab095-7940-586c-aef9-830264329cea"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_842f9927-4666-539e-bd76-dc85a1377086">
        <cim:IdentifiedObject.name>ac7e78ac-c287-533c-8d0e-eeb8208a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ac7e78ac-c287-533c-8d0e-eeb8208adac5"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_09a1bc52-ff23-5cc3-b915-88c41742b703">
        <cim:IdentifiedObject.name>ac7e78ac-c287-533c-8d0e-eeb8208a</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_ac7e78ac-c287-533c-8d0e-eeb8208adac5"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6035fd33-a7bc-5528-9fe2-5f5a06b33440">
        <cim:IdentifiedObject.name>b20e37c3-bba3-553c-b860-fb9275a0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b20e37c3-bba3-553c-b860-fb9275a09b2a"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:Terminal rdf:ID="_6c455997-4416-5e57-bc42-c0101ffe1ea7">
        <cim:IdentifiedObject.name>b20e37c3-bba3-553c-b860-fb9275a0</cim:IdentifiedObject.name>
        <cim:Terminal.ConductingEquipment rdf:resource="#_b20e37c3-bba3-553c-b860-fb9275a09b2a"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:Terminal>
    <cim:GeographicalRegion rdf:ID="_fecf54d1-04ec-5e27-9991-fcd3d94b8cc6">
        <cim:IdentifiedObject.name>default region</cim:IdentifiedObject.name>
    </cim:GeographicalRegion>
    <cim:SubGeographicalRegion rdf:ID="_a0683036-29fe-5ebe-ae39-76a9e8690eec">
        <cim:IdentifiedObject.name>default region</cim:IdentifiedObject.name>
        <cim:SubGeographicalRegion.Region rdf:resource="#_fecf54d1-04ec-5e27-9991-fcd3d94b8cc6"/>
    </cim:SubGeographicalRegion>
    <cim:Substation rdf:ID="_e0c2c7c1-e33a-52ab-9b07-8a8a22aa5053">
        <cim:IdentifiedObject.name>S101</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_bb308c6a-b110-5442-9774-3bf220c094a2">
        <cim:IdentifiedObject.name>S113</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_e5c21469-c63e-5ce2-bd30-6b49891adafd">
        <cim:IdentifiedObject.name>S114</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_e803b5c4-193d-5d47-a980-1d5620a43b4f">
        <cim:IdentifiedObject.name>S108</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_03112813-a65c-5b19-9713-dad2530ca576">
        <cim:IdentifiedObject.name>S104</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_11087473-7932-5f43-addb-fb650fd9e7a9">
        <cim:IdentifiedObject.name>S105</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_a6e93153-bffb-56a4-8986-0f93a4fe0a53">
        <cim:IdentifiedObject.name>S102</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_870bfabb-fa03-517c-bd74-700e62ab31d0">
        <cim:IdentifiedObject.name>S103</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_02a11c76-69a1-50f6-8cc3-e171769927ad">
        <cim:IdentifiedObject.name>S111</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_01feb6d1-9ef3-5ccf-ade9-7ba3fe2a5cf1">
        <cim:IdentifiedObject.name>S112</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_3f01631a-f2c6-5e29-b141-6ac7e6b8d70d">
        <cim:IdentifiedObject.name>S110</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_70cf15f2-5f9e-5566-badf-cb337b6fb9c0">
        <cim:IdentifiedObject.name>S1</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_73e719b7-c220-5229-960c-391289c988ed">
        <cim:IdentifiedObject.name>S2</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_8668aa3a-7c13-5868-85a0-a903df9494f5">
        <cim:IdentifiedObject.name>S3</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_28bfdf62-d1ba-54aa-9e6a-d23ece084c7c">
        <cim:IdentifiedObject.name>S4</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_2e599a4b-c434-5767-96b3-718551b68a66">
        <cim:IdentifiedObject.name>S5</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_e3087aa2-00ad-5ed6-8a54-4e7c7685af73">
        <cim:IdentifiedObject.name>S6</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_467341c3-0cf3-518a-bc48-6ca8eb466dea">
        <cim:IdentifiedObject.name>S7</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_3fccb80b-ebba-5e15-b0f4-bf5df2a9c338">
        <cim:IdentifiedObject.name>S8</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_4afbf186-bdbf-5d58-b72d-3e95770f3632">
        <cim:IdentifiedObject.name>S9</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_64c62057-fb7b-5d15-ac57-07a1464ea8d1">
        <cim:IdentifiedObject.name>S11</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_4497adc5-8ba4-5a45-a524-35fa5a796506">
        <cim:IdentifiedObject.name>S10</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_f653fb93-486f-56eb-ad8d-5865c06c9a6e">
        <cim:IdentifiedObject.name>S15</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_9c455d04-d4f3-5f5e-b0e1-61b56de4908a">
        <cim:IdentifiedObject.name>S14</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_538cae2b-a9f9-5e69-aa27-a0f768690db3">
        <cim:IdentifiedObject.name>S17</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_1d185a13-3cba-58cc-a9e0-df59863f89ff">
        <cim:IdentifiedObject.name>S16</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_0af00a7e-13f4-5902-8a74-ae2c6d59a16e">
        <cim:IdentifiedObject.name>S19</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_c9565ccb-40ae-5b73-ad97-7da56b43160f">
        <cim:IdentifiedObject.name>S18</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_3cd85405-3c2b-5cfe-90d1-519ca6afbe7f">
        <cim:IdentifiedObject.name>S22</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_29de36c5-0833-545f-9bd4-ce4c72dd696b">
        <cim:IdentifiedObject.name>S21</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_94e6638b-78e3-53e4-a893-e36799d3815c">
        <cim:IdentifiedObject.name>S24</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_cbd1d296-cf4b-50a2-9a38-70073506a930">
        <cim:IdentifiedObject.name>S23</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_b85a6978-7fcb-5e55-9d69-3818b14091a6">
        <cim:IdentifiedObject.name>S26</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_ef48fcc6-db2d-53a2-96ca-7fbc5b6721db">
        <cim:IdentifiedObject.name>S25</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_db2c582b-6286-5665-985d-9b15e28eac4a">
        <cim:IdentifiedObject.name>S28</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_6b574ad8-618b-5d72-9c58-054088ddc380">
        <cim:IdentifiedObject.name>S27</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_b04f12d0-3a12-510d-9c88-71ffb49d566b">
        <cim:IdentifiedObject.name>S29</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:Substation rdf:ID="_b7a4a41a-bffe-5c17-be2a-90402947f854">
        <cim:IdentifiedObject.name>S39</cim:IdentifiedObject.name>
        <cim:Substation.Region rdf:resource="#_a0683036-29fe-5ebe-ae39-76a9e8690eec"/>
    </cim:Substation>
    <cim:BaseVoltage rdf:ID="_138_BV">
        <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
        <cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
    </cim:BaseVoltage>
    <cim:BaseVoltage rdf:ID="_96867acd-a5fe-5508-b662-b4a4c68c0add">
        <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
        <cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
    </cim:BaseVoltage>
    <cim:VoltageLevel rdf:ID="_e07f56ca-e719-5856-b55e-48f658a5bb32">
        <cim:IdentifiedObject.name>VL101</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_e0c2c7c1-e33a-52ab-9b07-8a8a22aa5053"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_3261baa8-c8ec-5259-8984-ba4f4823e894">
        <cim:IdentifiedObject.name>VL113</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_bb308c6a-b110-5442-9774-3bf220c094a2"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_c6d98467-79db-5c1d-aabe-4d8906f4504e">
        <cim:IdentifiedObject.name>VL114</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_e5c21469-c63e-5ce2-bd30-6b49891adafd"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_581ef154-a97b-5709-8a03-ca9ddf10ef80">
        <cim:IdentifiedObject.name>VL108</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_e803b5c4-193d-5d47-a980-1d5620a43b4f"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_cd91ed87-038b-545c-8b78-69e8f33328f7">
        <cim:IdentifiedObject.name>VL104</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_03112813-a65c-5b19-9713-dad2530ca576"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_0bbc533f-5e42-5ab6-acb3-27ac5197ac49">
        <cim:IdentifiedObject.name>VL105</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_11087473-7932-5f43-addb-fb650fd9e7a9"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_5441cc40-ac48-5a9c-b434-82409b4d9b5d">
        <cim:IdentifiedObject.name>VL102</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_a6e93153-bffb-56a4-8986-0f93a4fe0a53"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_f8847e31-59b0-5e5c-91e0-75ceea15f9ae">
        <cim:IdentifiedObject.name>VL103</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_870bfabb-fa03-517c-bd74-700e62ab31d0"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_2a8a6503-2382-50ad-9b39-9365f42ca684">
        <cim:IdentifiedObject.name>VL111</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_02a11c76-69a1-50f6-8cc3-e171769927ad"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_5a8cf633-23ef-551e-a6d6-4cefea756b20">
        <cim:IdentifiedObject.name>VL112</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_01feb6d1-9ef3-5ccf-ade9-7ba3fe2a5cf1"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_c8026211-0bf4-555a-a960-aae987302db4">
        <cim:IdentifiedObject.name>VL110</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_3f01631a-f2c6-5e29-b141-6ac7e6b8d70d"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_0731a9de-19f5-5c62-92ea-b5917305e992">
        <cim:IdentifiedObject.name>VL1</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_70cf15f2-5f9e-5566-badf-cb337b6fb9c0"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_1cf70980-722b-54cb-973f-c89b1b27e1b6">
        <cim:IdentifiedObject.name>VL2</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_73e719b7-c220-5229-960c-391289c988ed"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_ae7b55f5-ac07-5e5a-806b-578437c95413">
        <cim:IdentifiedObject.name>VL3</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_8668aa3a-7c13-5868-85a0-a903df9494f5"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_75364184-c9f2-513d-9ce8-f82f7bef19e6">
        <cim:IdentifiedObject.name>VL4</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_28bfdf62-d1ba-54aa-9e6a-d23ece084c7c"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_0a504ef4-c73d-54ec-8328-2591824c2957">
        <cim:IdentifiedObject.name>VL5</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_2e599a4b-c434-5767-96b3-718551b68a66"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_6b53782b-7d5c-58da-b00a-a9905fe3d640">
        <cim:IdentifiedObject.name>VL6</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_e3087aa2-00ad-5ed6-8a54-4e7c7685af73"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_a8521e14-7267-54a2-853c-7aa84d8c650c">
        <cim:IdentifiedObject.name>VL7</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_467341c3-0cf3-518a-bc48-6ca8eb466dea"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_f81d9af8-2f7a-5127-9c36-3b54dc7dbeb7">
        <cim:IdentifiedObject.name>VL8</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_3fccb80b-ebba-5e15-b0f4-bf5df2a9c338"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_0a439f6a-6bb7-5285-973c-8a6c42ddb086">
        <cim:IdentifiedObject.name>VL9</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_4afbf186-bdbf-5d58-b72d-3e95770f3632"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_813e6bb4-2efb-5ed7-af64-561d29da6b40">
        <cim:IdentifiedObject.name>VL11</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_64c62057-fb7b-5d15-ac57-07a1464ea8d1"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_8687aae7-e853-5d02-bc98-ba896ff188dd">
        <cim:IdentifiedObject.name>VL10</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_4497adc5-8ba4-5a45-a524-35fa5a796506"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_d8ba6883-492d-5ea5-9b3f-b089d1fb2eea">
        <cim:IdentifiedObject.name>VL15</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_f653fb93-486f-56eb-ad8d-5865c06c9a6e"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_4172c85b-db2a-5085-9618-ae7bb78e1e8f">
        <cim:IdentifiedObject.name>VL14</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_9c455d04-d4f3-5f5e-b0e1-61b56de4908a"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_1cc88f1d-ca70-56a0-bc4a-80656f9fcabc">
        <cim:IdentifiedObject.name>VL17</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_538cae2b-a9f9-5e69-aa27-a0f768690db3"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_348d61aa-d61b-567b-9112-b50aaff2b58a">
        <cim:IdentifiedObject.name>VL16</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_1d185a13-3cba-58cc-a9e0-df59863f89ff"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_865544a9-01a4-5f82-9698-b0f9cd0ce046">
        <cim:IdentifiedObject.name>VL19</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_0af00a7e-13f4-5902-8a74-ae2c6d59a16e"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_1b12ead3-04dd-577a-9aef-24eb57dd87e1">
        <cim:IdentifiedObject.name>VL18</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_c9565ccb-40ae-5b73-ad97-7da56b43160f"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_fb006532-2fab-57fb-9e0e-7165ec3646be">
        <cim:IdentifiedObject.name>VL22</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_3cd85405-3c2b-5cfe-90d1-519ca6afbe7f"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_22c9e9db-83c3-50ab-aa18-f9ed9736b72f">
        <cim:IdentifiedObject.name>VL21</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_29de36c5-0833-545f-9bd4-ce4c72dd696b"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_40759497-9c62-5a05-a2e0-ae2c6bc0e65e">
        <cim:IdentifiedObject.name>VL24</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_94e6638b-78e3-53e4-a893-e36799d3815c"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_06ba05d0-08d8-5278-b48a-87dd3da9a9fe">
        <cim:IdentifiedObject.name>VL23</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_cbd1d296-cf4b-50a2-9a38-70073506a930"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_2cf2b019-2976-5825-a419-0383149ccec7">
        <cim:IdentifiedObject.name>VL26</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_b85a6978-7fcb-5e55-9d69-3818b14091a6"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_a88fe4cf-e592-5e34-8b0b-d30d984d3d69">
        <cim:IdentifiedObject.name>VL25</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_ef48fcc6-db2d-53a2-96ca-7fbc5b6721db"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_720cecae-c2e6-5ec0-9c91-1b7259b5e7d4">
        <cim:IdentifiedObject.name>VL28</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_db2c582b-6286-5665-985d-9b15e28eac4a"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_1695e9fd-7c67-5d51-97a4-799296a536d0">
        <cim:IdentifiedObject.name>VL27</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_6b574ad8-618b-5d72-9c58-054088ddc380"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_93479685-02d3-590e-849b-dbb495629211">
        <cim:IdentifiedObject.name>VL29</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_b04f12d0-3a12-510d-9c88-71ffb49d566b"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:VoltageLevel rdf:ID="_9724e54e-8e99-50f4-87cb-88535ea062dd">
        <cim:IdentifiedObject.name>VL39</cim:IdentifiedObject.name>
        <cim:VoltageLevel.Substation rdf:resource="#_b7a4a41a-bffe-5c17-be2a-90402947f854"/>
        <cim:VoltageLevel.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:VoltageLevel>
    <cim:EnergyConsumer rdf:ID="_3150ad94-ca3b-5ad2-ad32-ac53e2096be5">
        <cim:IdentifiedObject.name>B113-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_3261baa8-c8ec-5259-8984-ba4f4823e894"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_28668797-4716-5642-91a7-e2f209e26a3b">
        <cim:IdentifiedObject.name>B114-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_c6d98467-79db-5c1d-aabe-4d8906f4504e"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_c6ec711d-3ef6-5428-b543-f8d709ac95bc">
        <cim:IdentifiedObject.name>B104-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_cd91ed87-038b-545c-8b78-69e8f33328f7"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_95fa01eb-cbbf-590d-a723-58037b8063c6">
        <cim:IdentifiedObject.name>B109-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_cd91ed87-038b-545c-8b78-69e8f33328f7"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_7a21c9e9-ab84-51f4-9406-a7746073c5eb">
        <cim:IdentifiedObject.name>B105-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0bbc533f-5e42-5ab6-acb3-27ac5197ac49"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_ac293a2a-336a-5618-9597-c7de88751c6a">
        <cim:IdentifiedObject.name>B106-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0bbc533f-5e42-5ab6-acb3-27ac5197ac49"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_79dad2e3-1cae-511b-93ce-7a2a0a51edfe">
        <cim:IdentifiedObject.name>B102-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_5441cc40-ac48-5a9c-b434-82409b4d9b5d"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_8c86b849-fde2-522a-80bc-70a5111a01dd">
        <cim:IdentifiedObject.name>B103-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_f8847e31-59b0-5e5c-91e0-75ceea15f9ae"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_bcc271cb-771e-5d04-b428-adb91aabe12d">
        <cim:IdentifiedObject.name>B111-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_2a8a6503-2382-50ad-9b39-9365f42ca684"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_f8948044-1b49-5948-9d56-1a20c6f9f838">
        <cim:IdentifiedObject.name>B112-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_5a8cf633-23ef-551e-a6d6-4cefea756b20"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_9d53cd41-857f-58bf-b2eb-525d60b0796c">
        <cim:IdentifiedObject.name>B110-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_c8026211-0bf4-555a-a960-aae987302db4"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_9f1424d4-46e9-50d6-887b-e7229587ab96">
        <cim:IdentifiedObject.name>B1-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0731a9de-19f5-5c62-92ea-b5917305e992"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_54451aa3-e228-5772-b12d-fda42cc33997">
        <cim:IdentifiedObject.name>B2-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_1cf70980-722b-54cb-973f-c89b1b27e1b6"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_03c6c9be-9af1-5661-96a4-f37fc769f8fe">
        <cim:IdentifiedObject.name>B3-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_ae7b55f5-ac07-5e5a-806b-578437c95413"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_214665b1-2abd-5fbe-9b9c-6b99a3ed18b7">
        <cim:IdentifiedObject.name>B4-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_75364184-c9f2-513d-9ce8-f82f7bef19e6"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_375af4d9-4111-5246-8990-3916eeb5ffec">
        <cim:IdentifiedObject.name>B5-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0a504ef4-c73d-54ec-8328-2591824c2957"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_8a9434bb-af27-500c-b749-e2ad00617b12">
        <cim:IdentifiedObject.name>B6-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_6b53782b-7d5c-58da-b00a-a9905fe3d640"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_2296be46-49f6-5e7c-b0a1-deb99cd38a28">
        <cim:IdentifiedObject.name>B31-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_6b53782b-7d5c-58da-b00a-a9905fe3d640"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_0046bacc-2946-5b64-b48e-af618072c9f1">
        <cim:IdentifiedObject.name>B7-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_a8521e14-7267-54a2-853c-7aa84d8c650c"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_9fbc14b7-2462-5df0-91aa-c586c7e76e36">
        <cim:IdentifiedObject.name>B8-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_f81d9af8-2f7a-5127-9c36-3b54dc7dbeb7"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_afd3c146-5fa3-5292-aa79-934d82a9d72b">
        <cim:IdentifiedObject.name>B9-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0a439f6a-6bb7-5285-973c-8a6c42ddb086"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_836a9096-a38a-5024-ab66-f8f623d61f9f">
        <cim:IdentifiedObject.name>B11-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_813e6bb4-2efb-5ed7-af64-561d29da6b40"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_8b397a52-a48b-522e-9ccd-38d9211bc93c">
        <cim:IdentifiedObject.name>B12-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_813e6bb4-2efb-5ed7-af64-561d29da6b40"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_f08b234e-7d71-5e57-9705-18a1f856385f">
        <cim:IdentifiedObject.name>B13-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_813e6bb4-2efb-5ed7-af64-561d29da6b40"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_141d662f-ad29-5691-80c6-35acfbf3932c">
        <cim:IdentifiedObject.name>B10-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_8687aae7-e853-5d02-bc98-ba896ff188dd"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_ea4bcbd4-c429-5ec0-8e92-9aa716a813b3">
        <cim:IdentifiedObject.name>B15-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_d8ba6883-492d-5ea5-9b3f-b089d1fb2eea"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_34fbd722-174a-5106-85b7-395a1cc99e1f">
        <cim:IdentifiedObject.name>B14-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_4172c85b-db2a-5085-9618-ae7bb78e1e8f"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_e032307e-744c-5cd1-9557-21d65414d4f3">
        <cim:IdentifiedObject.name>B17-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_1cc88f1d-ca70-56a0-bc4a-80656f9fcabc"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_4090e1f2-56a6-54e4-9c0e-1b4eb7713c7a">
        <cim:IdentifiedObject.name>B16-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_348d61aa-d61b-567b-9112-b50aaff2b58a"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_eb0bb96c-8c65-56f0-b840-27a8279a9801">
        <cim:IdentifiedObject.name>B19-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_865544a9-01a4-5f82-9698-b0f9cd0ce046"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_685aeb4b-a535-589f-af62-1b8490236089">
        <cim:IdentifiedObject.name>B20-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_865544a9-01a4-5f82-9698-b0f9cd0ce046"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_d5f61e57-8aa3-5db5-ae74-09a7ea69d5c2">
        <cim:IdentifiedObject.name>B18-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_1b12ead3-04dd-577a-9aef-24eb57dd87e1"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_f3999c55-6d12-5325-a836-661ead1948fa">
        <cim:IdentifiedObject.name>B22-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_fb006532-2fab-57fb-9e0e-7165ec3646be"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_59ea568c-adca-519d-9ef8-18adfe6c5603">
        <cim:IdentifiedObject.name>B21-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_22c9e9db-83c3-50ab-aa18-f9ed9736b72f"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_01e65425-6765-5788-a7cb-98e0a463ca3c">
        <cim:IdentifiedObject.name>B24-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_40759497-9c62-5a05-a2e0-ae2c6bc0e65e"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_880bbec6-db07-5712-967f-76f3ba4bc5dd">
        <cim:IdentifiedObject.name>B23-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_06ba05d0-08d8-5278-b48a-87dd3da9a9fe"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_cceab095-7940-586c-aef9-830264329cea">
        <cim:IdentifiedObject.name>B26-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_2cf2b019-2976-5825-a419-0383149ccec7"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_21af312e-f315-5423-937a-9a5daea014bd">
        <cim:IdentifiedObject.name>B25-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_a88fe4cf-e592-5e34-8b0b-d30d984d3d69"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_9040fb15-189d-57a5-b04e-d00c25ca732e">
        <cim:IdentifiedObject.name>B28-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_720cecae-c2e6-5ec0-9c91-1b7259b5e7d4"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_264652c9-df9f-5a56-b491-c05104f41469">
        <cim:IdentifiedObject.name>B27-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_1695e9fd-7c67-5d51-97a4-799296a536d0"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_31249be0-9719-5e38-aba4-61c4ac02d13b">
        <cim:IdentifiedObject.name>B29-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_93479685-02d3-590e-849b-dbb495629211"/>
    </cim:EnergyConsumer>
    <cim:EnergyConsumer rdf:ID="_77030d38-5d11-57e4-8985-53a8cdd95a80">
        <cim:IdentifiedObject.name>B39-L1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_9724e54e-8e99-50f4-87cb-88535ea062dd"/>
    </cim:EnergyConsumer>
    <cim:SynchronousMachine rdf:ID="_ea78a1c8-992b-5915-ac60-7e55e45d202c">
        <cim:IdentifiedObject.name>B101-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_e07f56ca-e719-5856-b55e-48f658a5bb32"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e7e9e06b-4145-55c7-b70c-f37683840269"/>
        <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>0</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>10000</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrMotor"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_e7e9e06b-4145-55c7-b70c-f37683840269">
        <cim:IdentifiedObject.name>GU_B101-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-10000</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>10000</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>232.392</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_e0c2c7c1-e33a-52ab-9b07-8a8a22aa5053"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_82b7945a-0fd5-5554-902d-2056ffc32f9e">
        <cim:IdentifiedObject.name>RC_B108-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_67b59b13-e5d0-537e-8ce1-6b017118c009"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_f5acf967-a9b1-5bf8-a891-bf0418bd2af1">
        <cim:IdentifiedObject.name>B108-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_581ef154-a97b-5709-8a03-ca9ddf10ef80"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_c2c3d3ef-415b-5992-873a-cbffc1e31a02"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_82b7945a-0fd5-5554-902d-2056ffc32f9e"/>
        <cim:SynchronousMachine.minQ>-6</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>24</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>10000</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrMotor"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_c2c3d3ef-415b-5992-873a-cbffc1e31a02">
        <cim:IdentifiedObject.name>GU_B108-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-10000</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>10000</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>0</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_e803b5c4-193d-5d47-a980-1d5620a43b4f"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_3382b397-60b1-5bf6-b171-779e83b27af9">
        <cim:IdentifiedObject.name>RC_B106-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_a0a7a119-6077-582f-91fe-71f377110a11"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_190374d0-04fd-502c-8d86-7ed7e745afd6">
        <cim:IdentifiedObject.name>B106-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0bbc533f-5e42-5ab6-acb3-27ac5197ac49"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_c97ba9ed-c303-5876-9a64-d21d36df329a"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3382b397-60b1-5bf6-b171-779e83b27af9"/>
        <cim:SynchronousMachine.minQ>-6</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>24</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>10000</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrMotor"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_c97ba9ed-c303-5876-9a64-d21d36df329a">
        <cim:IdentifiedObject.name>GU_B106-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-10000</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>10000</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>0</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_11087473-7932-5f43-addb-fb650fd9e7a9"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_7ff4674f-cc9c-5bfc-8424-d972caef21ea">
        <cim:IdentifiedObject.name>RC_B102-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_c3a1462c-d938-52ad-8af2-c528c16fc138"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_0836c577-347b-52e5-9d8b-38b8d15f4cdb">
        <cim:IdentifiedObject.name>B102-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_5441cc40-ac48-5a9c-b434-82409b4d9b5d"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_c42f2b0d-4d76-5d44-a5ff-84016ee6212b"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7ff4674f-cc9c-5bfc-8424-d972caef21ea"/>
        <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>50</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>10000</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrMotor"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_c42f2b0d-4d76-5d44-a5ff-84016ee6212b">
        <cim:IdentifiedObject.name>GU_B102-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-10000</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>10000</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>40</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_a6e93153-bffb-56a4-8986-0f93a4fe0a53"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_33880060-3b53-51b3-afd7-5274c1137789">
        <cim:IdentifiedObject.name>RC_B103-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_6b9c76ac-a797-5f24-b94b-5c2a8166b403"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_c1056a87-05d6-533e-b2b7-508ad31179f3">
        <cim:IdentifiedObject.name>B103-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_f8847e31-59b0-5e5c-91e0-75ceea15f9ae"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_a47ad8b3-9638-5d13-bd3b-c6764123f130"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_33880060-3b53-51b3-afd7-5274c1137789"/>
        <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>40</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>10000</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrMotor"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_a47ad8b3-9638-5d13-bd3b-c6764123f130">
        <cim:IdentifiedObject.name>GU_B103-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-10000</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>10000</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>0</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_870bfabb-fa03-517c-bd74-700e62ab31d0"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_abd70792-9d08-5728-b91d-b6e96501bca4">
        <cim:IdentifiedObject.name>RC_B30-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_1e0a71ba-853d-5299-8c55-7b636646dc58"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_c083c4c3-84d4-5fa7-8278-08e04cbb79e9">
        <cim:IdentifiedObject.name>B30-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_1cf70980-722b-54cb-973f-c89b1b27e1b6"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d9d710b9-fc25-51c9-b5c5-69474f6d2c9b"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_abd70792-9d08-5728-b91d-b6e96501bca4"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_d9d710b9-fc25-51c9-b5c5-69474f6d2c9b">
        <cim:IdentifiedObject.name>GU_B30-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>250</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_73e719b7-c220-5229-960c-391289c988ed"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_0939d309-4ddb-5b56-b30b-33b7da439ff7">
        <cim:IdentifiedObject.name>RC_B31-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_a246a943-d3f8-58dd-9fd7-3482132b990f"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_a9cbb551-538b-59ba-98d0-bda2fc6f3fed">
        <cim:IdentifiedObject.name>B31-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_6b53782b-7d5c-58da-b00a-a9905fe3d640"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_c94c6db3-d920-5c5f-b24d-ec0750d4f82a"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0939d309-4ddb-5b56-b30b-33b7da439ff7"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_c94c6db3-d920-5c5f-b24d-ec0750d4f82a">
        <cim:IdentifiedObject.name>GU_B31-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>571.285</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_e3087aa2-00ad-5ed6-8a54-4e7c7685af73"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_1325bb99-fb0c-5633-8d7a-4ccfe65584b1">
        <cim:IdentifiedObject.name>RC_B32-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_253d53fb-b624-5b25-84f9-64178327ffec"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_fef5e8d3-e3f1-5a17-bc2e-60c2d160f0b4">
        <cim:IdentifiedObject.name>B32-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_8687aae7-e853-5d02-bc98-ba896ff188dd"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4d71d9f4-cc79-5fb6-8ad6-4e3f1a1f56c3"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1325bb99-fb0c-5633-8d7a-4ccfe65584b1"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_4d71d9f4-cc79-5fb6-8ad6-4e3f1a1f56c3">
        <cim:IdentifiedObject.name>GU_B32-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>650</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_4497adc5-8ba4-5a45-a524-35fa5a796506"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_b014e081-8673-57af-8ce2-ec2166f61f8b">
        <cim:IdentifiedObject.name>RC_B33-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_6fb38420-db4b-5d49-bd20-ef1aa8c8e545"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_bd70743e-a014-589b-929e-c9f5666d9b2d">
        <cim:IdentifiedObject.name>B33-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_865544a9-01a4-5f82-9698-b0f9cd0ce046"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_90f91ca0-181a-58b0-9f0b-8ddf29124681"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b014e081-8673-57af-8ce2-ec2166f61f8b"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_90f91ca0-181a-58b0-9f0b-8ddf29124681">
        <cim:IdentifiedObject.name>GU_B33-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>632</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0af00a7e-13f4-5902-8a74-ae2c6d59a16e"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_417360b0-8d9f-5bda-99e4-33ff47a60c0b">
        <cim:IdentifiedObject.name>RC_B34-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_c6e0a7f4-1306-5287-abf5-3bd8833fcd87"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_1cf886ba-320e-5647-bc85-62234c267777">
        <cim:IdentifiedObject.name>B34-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_865544a9-01a4-5f82-9698-b0f9cd0ce046"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_23120774-ef2c-5bba-ad69-b860c4c901f1"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_417360b0-8d9f-5bda-99e4-33ff47a60c0b"/>
        <cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_23120774-ef2c-5bba-ad69-b860c4c901f1">
        <cim:IdentifiedObject.name>GU_B34-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>508</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0af00a7e-13f4-5902-8a74-ae2c6d59a16e"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_a24c2919-3982-5e2d-9505-3fc71d7ad2d1">
        <cim:IdentifiedObject.name>RC_B35-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_dc0cac8f-9d9d-50eb-9cc4-553c156b2d99"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_87238fa2-82f4-5e22-824e-567ad2b6ba95">
        <cim:IdentifiedObject.name>B35-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_fb006532-2fab-57fb-9e0e-7165ec3646be"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_b2ce319a-7f0c-5d46-a001-f5ff59ba8c12"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_a24c2919-3982-5e2d-9505-3fc71d7ad2d1"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_b2ce319a-7f0c-5d46-a001-f5ff59ba8c12">
        <cim:IdentifiedObject.name>GU_B35-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>650</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_3cd85405-3c2b-5cfe-90d1-519ca6afbe7f"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_5f3e7178-8c90-5aa1-8a4e-dcbc4bf6ec67">
        <cim:IdentifiedObject.name>RC_B36-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_741664a1-f6cf-5787-be73-b2ca6facbe1b"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_78e42ae6-68b8-593e-b610-e547d2ce96e2">
        <cim:IdentifiedObject.name>B36-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_06ba05d0-08d8-5278-b48a-87dd3da9a9fe"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_8d80f732-c445-5ed4-8bcf-96c89e25ebd3"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_5f3e7178-8c90-5aa1-8a4e-dcbc4bf6ec67"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_8d80f732-c445-5ed4-8bcf-96c89e25ebd3">
        <cim:IdentifiedObject.name>GU_B36-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>560</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_cbd1d296-cf4b-50a2-9a38-70073506a930"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_e37a0780-5dce-5363-b972-550081db0f5c">
        <cim:IdentifiedObject.name>RC_B37-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_b6d72630-3903-5aa6-948a-220d8d3986ae"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_789fa14d-e833-5610-b973-a6ea685fffc0">
        <cim:IdentifiedObject.name>B37-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_a88fe4cf-e592-5e34-8b0b-d30d984d3d69"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_7f9ddd6e-3272-5e00-8cb4-4e938c16ca34"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e37a0780-5dce-5363-b972-550081db0f5c"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_7f9ddd6e-3272-5e00-8cb4-4e938c16ca34">
        <cim:IdentifiedObject.name>GU_B37-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>540</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_ef48fcc6-db2d-53a2-96ca-7fbc5b6721db"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_f1eb23be-274a-5b7b-a5aa-87037905ff19">
        <cim:IdentifiedObject.name>RC_B38-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_5e70b010-f2a9-53bb-86e4-762f9954b29b"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_dfe6967f-9399-5c72-bff1-f36385d34f7b">
        <cim:IdentifiedObject.name>B38-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_93479685-02d3-590e-849b-dbb495629211"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_7831fb61-b7f2-532c-9541-2b474b792eac"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f1eb23be-274a-5b7b-a5aa-87037905ff19"/>
        <cim:SynchronousMachine.minQ>-500</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>800</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_7831fb61-b7f2-532c-9541-2b474b792eac">
        <cim:IdentifiedObject.name>GU_B38-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>830</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_b04f12d0-3a12-510d-9c88-71ffb49d566b"/>
    </cim:GeneratingUnit>
    <cim:RegulatingControl rdf:ID="_432ceb0c-be0a-5805-888e-c5b81bb52596">
        <cim:IdentifiedObject.name>RC_B39-G1</cim:IdentifiedObject.name>
        <cim:RegulatingControl.Terminal rdf:resource="#_dfb78af8-fd36-5d41-9402-12ff9736f13a"/>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
    </cim:RegulatingControl>
    <cim:SynchronousMachine rdf:ID="_afbb0ffd-63d2-5a22-b540-c89b71494c33">
        <cim:IdentifiedObject.name>B39-G1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_9724e54e-8e99-50f4-87cb-88535ea062dd"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_df7939ba-b547-596b-98e6-ffebdad73755"/>
        <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_432ceb0c-be0a-5805-888e-c5b81bb52596"/>
        <cim:SynchronousMachine.minQ>-1000</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>1500</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>9999.9</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
    </cim:SynchronousMachine>
    <cim:GeneratingUnit rdf:ID="_df7939ba-b547-596b-98e6-ffebdad73755">
        <cim:IdentifiedObject.name>GU_B39-G1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>9999.9</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>1000</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_b7a4a41a-bffe-5c17-be2a-90402947f854"/>
    </cim:GeneratingUnit>
    <cim:SynchronousMachine rdf:ID="_5018d056-6fd6-55b6-8294-ff254749c79c">
        <cim:IdentifiedObject.name>BAT-B6-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_6b53782b-7d5c-58da-b00a-a9905fe3d640"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_ba3d0260-1289-57c9-b23b-8e417d36681b"/>
        <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>100</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrCondenserOrMotor"/>
    </cim:SynchronousMachine>
    <cim:HydroGeneratingUnit rdf:ID="_ba3d0260-1289-57c9-b23b-8e417d36681b">
        <cim:IdentifiedObject.name>GU_BAT-B6-1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-100</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>100</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>0</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_e3087aa2-00ad-5ed6-8a54-4e7c7685af73"/>
    </cim:HydroGeneratingUnit>
    <cim:SynchronousMachine rdf:ID="_744661de-84cc-5f33-9237-8f9c600862db">
        <cim:IdentifiedObject.name>BAT-B106-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0bbc533f-5e42-5ab6-acb3-27ac5197ac49"/>
        <cim:RotatingMachine.GeneratingUnit rdf:resource="#_192c08ee-6005-53ff-9b22-abc08f3c1a86"/>
        <cim:SynchronousMachine.minQ>-10</cim:SynchronousMachine.minQ>
        <cim:SynchronousMachine.maxQ>10</cim:SynchronousMachine.maxQ>
        <cim:RotatingMachine.ratedS>10</cim:RotatingMachine.ratedS>
        <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generatorOrCondenserOrMotor"/>
    </cim:SynchronousMachine>
    <cim:HydroGeneratingUnit rdf:ID="_192c08ee-6005-53ff-9b22-abc08f3c1a86">
        <cim:IdentifiedObject.name>GU_BAT-B106-1</cim:IdentifiedObject.name>
        <cim:GeneratingUnit.minOperatingP>-10</cim:GeneratingUnit.minOperatingP>
        <cim:GeneratingUnit.maxOperatingP>10</cim:GeneratingUnit.maxOperatingP>
        <cim:GeneratingUnit.initialP>0</cim:GeneratingUnit.initialP>
        <cim:Equipment.EquipmentContainer rdf:resource="#_11087473-7932-5f43-addb-fb650fd9e7a9"/>
    </cim:HydroGeneratingUnit>
    <cim:LinearShuntCompensator rdf:ID="_84ed1d7b-f3a0-5ac4-85ed-1b2278ec33c6">
        <cim:IdentifiedObject.name>B109-SH-1</cim:IdentifiedObject.name>
        <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
        <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
        <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
        <cim:LinearShuntCompensator.bPerSection>0.00099768956102</cim:LinearShuntCompensator.bPerSection>
        <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
        <cim:Equipment.EquipmentContainer rdf:resource="#_cd91ed87-038b-545c-8b78-69e8f33328f7"/>
    </cim:LinearShuntCompensator>
    <cim:LinearShuntCompensator rdf:ID="_0509c457-40e1-5d2a-82a4-45201798cf94">
        <cim:IdentifiedObject.name>B4-SH-1</cim:IdentifiedObject.name>
        <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
        <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
        <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
        <cim:LinearShuntCompensator.bPerSection>0.00084015963033</cim:LinearShuntCompensator.bPerSection>
        <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
        <cim:Equipment.EquipmentContainer rdf:resource="#_75364184-c9f2-513d-9ce8-f82f7bef19e6"/>
    </cim:LinearShuntCompensator>
    <cim:LinearShuntCompensator rdf:ID="_ee4d1e7e-8167-59c2-90c4-95c241f2663d">
        <cim:IdentifiedObject.name>B5-SH-1</cim:IdentifiedObject.name>
        <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
        <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
        <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
        <cim:LinearShuntCompensator.bPerSection>0.00168031926066</cim:LinearShuntCompensator.bPerSection>
        <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0a504ef4-c73d-54ec-8328-2591824c2957"/>
    </cim:LinearShuntCompensator>
    <cim:ACLineSegment rdf:ID="_0c93f1e0-fa68-5235-a3a0-97b46936882f">
        <cim:IdentifiedObject.name>L-102-104-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>11.0664684</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>33.57838080000001</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00017853392145</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_18abd762-04d9-55ac-9828-d1884d9a4d28">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_fd81084a-fbd5-5d6b-b64a-ffd935e0fa27"/>
    </cim:OperationalLimitSet>
    <cim:OperationalLimitType rdf:ID="_dd515ec4-b15d-55c5-b870-6a2a89be96dc">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
        <entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl"/>
    </cim:OperationalLimitType>
    <cim:CurrentLimit rdf:ID="_609cde55-f678-56f4-92c4-4ff720df577b">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_18abd762-04d9-55ac-9828-d1884d9a4d28"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_80b71a1e-54d6-52be-a5fa-c8fbfd44095a">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_4aea650f-f633-5f26-8784-86dcfa8698ab"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_060e5410-14c9-5e0a-a331-cdd4e6d4349a">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_80b71a1e-54d6-52be-a5fa-c8fbfd44095a"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_4ec5e2ee-6576-5e26-9b13-08ccaeb40f40">
        <cim:IdentifiedObject.name>L-103-104-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>12.7613844</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>32.5709532</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00006721277043</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_3d456593-29d3-5217-aea2-d37fcac5ba22">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_4ca06a45-cc13-5461-b6d0-7dfbd216878e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_95473aa2-f5b7-5394-b301-f6fb78be0964">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3d456593-29d3-5217-aea2-d37fcac5ba22"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_92a2d5b7-f1b7-5c9f-8af6-c5323c927c40">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_1fcc894f-641a-5993-bdb7-b00d1e014924"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_8767785c-40af-5aa3-af61-abf02500428e">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_92a2d5b7-f1b7-5c9f-8af6-c5323c927c40"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_fef51f08-5e6f-5735-a5e5-f0ffbc0dee1c">
        <cim:IdentifiedObject.name>L-109-110-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>6.0578964</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>16.09218</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_7d91184a-721b-5b2e-bd42-d1e78e7a944d">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_60d00397-130c-593c-a802-39a5a90eb2ef"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_09f5bcb2-39cc-5a7f-8259-73be2b1fb695">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7d91184a-721b-5b2e-bd42-d1e78e7a944d"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_3044f1da-7368-5802-b90f-4dc20a38bd76">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_769a1d3b-19cb-578d-846a-322f9aa51044"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_f0b6c559-b56c-5032-b1db-f231eda58e5d">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3044f1da-7368-5802-b90f-4dc20a38bd76"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_a082fccc-a476-5c76-a664-a76346b52eff">
        <cim:IdentifiedObject.name>L-102-105-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>10.845558</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>33.1137072</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00018168452006</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_5948ddbd-e4fe-5649-a3f8-fc33ee89207f">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_23d3b66e-ebce-58dd-adc9-5e141c71d2be"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_e2196c6c-19c7-5746-a46c-5c88468de209">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5948ddbd-e4fe-5649-a3f8-fc33ee89207f"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_49b0236c-fced-5d7e-b2c1-ca557658a0ee">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_034901b9-3e8b-559b-9d95-389a9cb6048b"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_3c1a8e4f-434a-5012-9c2a-509ad55a926e">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49b0236c-fced-5d7e-b2c1-ca557658a0ee"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_80d93b33-4ba3-5a30-b861-18137cbaab5b">
        <cim:IdentifiedObject.name>L-106-111-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>18.0879912</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>37.878516</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_a235877a-7e31-57e5-9a4b-0a7d5afab251">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_85141537-3671-5433-929f-e4497bc12ff9"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_32aed03d-6b2e-5bc9-ab93-27f80ad743d0">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a235877a-7e31-57e5-9a4b-0a7d5afab251"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_92223650-c8ef-5727-8024-414c782f876b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_f097d35c-2102-5bd4-b558-d8b904a7d322"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_5d63fa9c-2d2b-559b-bbcb-c69744342139">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_92223650-c8ef-5727-8024-414c782f876b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_dfbea2d5-ee58-50bd-b7af-fa02f8680100">
        <cim:IdentifiedObject.name>L-112-113-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>42.0720048</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>38.0651472</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_1ca1e92c-6639-5192-94ad-a26fda4739df">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_4b37e018-6cd3-56b2-a5c6-881676be5fd6"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_fa13c247-2c25-562d-9107-1e9cf063e49d">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1ca1e92c-6639-5192-94ad-a26fda4739df"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_6ee3d0b4-7934-5799-ad45-f78b7b72fc27">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9e8a9a87-be0b-5dd7-a950-5c2e4e36cb0f"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_0bc07957-3ea3-5e75-be9f-05d163e6046a">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6ee3d0b4-7934-5799-ad45-f78b7b72fc27"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_b3684a44-9e61-5b7a-9aa7-6eebc01225b5">
        <cim:IdentifiedObject.name>L-101-102-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>3.6907272</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>11.2683348</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00027725267801</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_8b785a4a-d08e-54e0-b6af-485a472ca446">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_abc54ff9-c887-5f0c-9fd1-1f38040a4205"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_42e2567e-87ff-543c-976c-b268b031dfc4">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8b785a4a-d08e-54e0-b6af-485a472ca446"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_8e65dc98-5819-5448-a8c2-af669bf00ce4">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_4162dd2d-a93e-5d6b-a680-b34d3d53eaae"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_5a475383-615d-5eb1-a18d-902d1f896736">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8e65dc98-5819-5448-a8c2-af669bf00ce4"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_13721d0b-1280-5adb-b81c-dc9211ca1f99">
        <cim:IdentifiedObject.name>L-107-109-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>20.9503044</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_ce3264a6-3de5-5666-8811-14a537ad69a0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_fdee72e7-1a9d-5a7e-a7ce-a1784f4c62f1"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_804df966-6256-55dc-afed-8a058f41f4eb">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ce3264a6-3de5-5666-8811-14a537ad69a0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_313db75d-544a-5d88-b3b6-776082522249">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_09172ad2-f357-578f-b7ad-6b375f2e9173"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_67c82e9a-959e-56a4-a3f0-2ef982368f54">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_313db75d-544a-5d88-b3b6-776082522249"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_ad49f7f4-bc12-5c6e-9ff2-18e0b9d908ab">
        <cim:IdentifiedObject.name>L-106-112-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>23.4069804</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>48.7164564</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_98096579-de5c-5013-87c7-00feac2e283e">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_722da8a3-bee7-5e31-987c-51a9051df48d"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_355ab73a-b09f-58f7-91ef-e50b0290c77d">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_98096579-de5c-5013-87c7-00feac2e283e"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_6dd2fd8d-a9aa-5ae6-b7ad-549c5307753a">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_5086b173-a00e-51ff-b001-b5bfda48be7d"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_67a80192-30d9-54d6-90c9-804704d91581">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6dd2fd8d-a9aa-5ae6-b7ad-549c5307753a"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_25c973ee-64db-5d8e-add3-92c5de170806">
        <cim:IdentifiedObject.name>L-113-114-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>32.5519092</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>66.2769288</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_be2cda60-e6dd-5fe4-ba7b-c15c3731acf3">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_b523349d-0539-5ded-bf2c-494c7bb26c32"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_b07f5097-b701-5492-92f5-b27f6cefdd6b">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be2cda60-e6dd-5fe4-ba7b-c15c3731acf3"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_cb5e648e-9dc8-50f3-86b7-4a369d5fd1b6">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_6a678d58-b202-5706-b34d-0b065179666e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_ba400903-2779-5f54-a9c6-73bc41bba044">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5e648e-9dc8-50f3-86b7-4a369d5fd1b6"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_4cafaaf2-6693-51dc-b28d-f303f31c83a9">
        <cim:IdentifiedObject.name>L-104-105-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>2.542374</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>8.0194284</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_329d282c-ec2c-5cc5-9261-7d456473d021">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_80558e5e-7145-5fb8-a8a7-b7948bf4a644"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_b93f7406-4d1a-5c8a-ab5c-23b6fde1287e">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_329d282c-ec2c-5cc5-9261-7d456473d021"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_8bc08c97-e4fc-53d1-a806-a6113e96e123">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e6e6c1f0-bf53-5df6-b85d-7300dbefa1a2"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_cc318622-60fd-528e-8a9f-c01095f2b9f4">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8bc08c97-e4fc-53d1-a806-a6113e96e123"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_b20e37c3-bba3-553c-b860-fb9275a09b2a">
        <cim:IdentifiedObject.name>L-101-105-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>10.2894732</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>42.4757376</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00025834908633</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_ed6bf365-8e6c-5215-b171-dc76fae9af31">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_6035fd33-a7bc-5528-9fe2-5f5a06b33440"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_9a69a62a-0921-543b-8653-c87caaa5a138">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed6bf365-8e6c-5215-b171-dc76fae9af31"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_88e18969-d36e-512d-a860-5f507f2fed92">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_6c455997-4416-5e57-bc42-c0101ffe1ea7"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_f0ee8bb2-f38b-570f-9d1b-aaffbd2300e3">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88e18969-d36e-512d-a860-5f507f2fed92"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_7ae8dbf0-1b8c-5848-b243-91afacd6381d">
        <cim:IdentifiedObject.name>L-102-103-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>8.9487756</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>37.7014068</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.0002299936988</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_6f2d52f8-908d-5891-a836-add2c38cce80">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0e6fe316-f419-5e70-8b31-c056246afe0e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_100fe593-2fda-5a09-9bdd-9bc09eb5efa4">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6f2d52f8-908d-5891-a836-add2c38cce80"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_2bab9b11-e98a-568a-adfa-4c9d962672e0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_3b9f3aab-2faf-5a2c-bcb5-6d95f317110e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_ae22b01c-dedb-5767-862a-d09aea33ec8b">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2bab9b11-e98a-568a-adfa-4c9d962672e0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_9ebca667-7ce3-5924-9c68-f0bc219ad654">
        <cim:IdentifiedObject.name>L-109-114-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>24.2068284</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>51.4911672</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_b1245d43-7ba2-5bfa-9660-20dbf29b9112">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_a6181d48-f8a4-5cbd-a87f-dc445e3608f8"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_49f7f87c-14eb-5dcf-a13e-df01bbe2fb2c">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b1245d43-7ba2-5bfa-9660-20dbf29b9112"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_4dc0d963-6178-51db-b0ed-acf8176894b0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_76b73ae9-2dbe-552f-a41a-a2d4795d5eeb"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_dce0c1e1-efd6-5a84-945e-8c26f2d8edf5">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4dc0d963-6178-51db-b0ed-acf8176894b0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_8463a032-9f9b-5623-b895-2683e0435c6f">
        <cim:IdentifiedObject.name>L-107-108-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>33.54600600000001</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_6a3d70e6-87b6-5f68-900f-089c8a9c0813">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_89b2b32f-1f8d-5b27-b03b-93370a433363"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_a04aff1e-f7e5-5ca1-b099-1b44115be144">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6a3d70e6-87b6-5f68-900f-089c8a9c0813"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_94848eea-424c-5be0-8eca-51d5c60c21ac">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_79999ccf-64c6-5ec6-b82e-4c642ba5fadd"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_9f30739f-48c6-5d3f-9861-70d04901cc50">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94848eea-424c-5be0-8eca-51d5c60c21ac"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_8fa6a52a-9bc6-5763-a13a-0c1f4ae47405">
        <cim:IdentifiedObject.name>L-106-113-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>12.597606</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>24.8086188</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_137fe780-0001-5803-a91f-e2a0379ec6a3">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_82b7fef8-f793-58ea-8b68-a8cb224f21da"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_16f190c7-c44d-5946-81f3-e4e44f1eb161">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_137fe780-0001-5803-a91f-e2a0379ec6a3"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_0b99b518-995c-5648-8271-72e8906dc8dd">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_a42756cd-34c3-587e-95c8-5741d1c76c11"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_f3901c62-58a0-53a6-bd71-d01b0baf6403">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b99b518-995c-5648-8271-72e8906dc8dd"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_69fef0c2-1df5-5b08-a245-74193a4c44be">
        <cim:IdentifiedObject.name>L-110-111-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>15.625602</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>36.57781079999999</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_22ab9a6b-9425-5e6e-9e99-b48bb634c961">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_18f2f0d9-c3b4-5969-8af0-42247b88cef5"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c56f8de3-e21a-5acc-8364-322dda9103b8">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_22ab9a6b-9425-5e6e-9e99-b48bb634c961"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_7a5548aa-bd73-5937-915c-b8f7369c1910">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_66713409-28ec-5e56-81fd-1297319f6d40"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_34a50ffd-c5f0-5e25-beab-d74088124fbe">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7a5548aa-bd73-5937-915c-b8f7369c1910"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_d0b22a1e-cdb9-598c-8278-35159cf721f1">
        <cim:IdentifiedObject.name>L-15-16-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.071225</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>11.18835</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00014366729679</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_5427031f-84cc-5957-bb44-b307e75c2e8e">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c1f3f987-912f-53fa-a554-1282f472d8df"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_0ec3dd6a-5085-5497-a4e7-fdc5a4e45c99">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5427031f-84cc-5957-bb44-b307e75c2e8e"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_2a5cfec1-5dc8-57d3-8478-77484f7eae24">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_a718741f-d9f9-5943-9187-0e291f245667"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_e80566a6-aa09-5535-9987-73d6f7dd5130">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a5cfec1-5dc8-57d3-8478-77484f7eae24"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_76fb3c33-1082-5e66-b93d-843ffdbe4498">
        <cim:IdentifiedObject.name>L-6-11-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.833175</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>9.76005</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00011669817265</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_aaa855e9-2382-54a0-846b-85d963038aec">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e6a1f15d-4357-5c4f-8c3b-f636b7f1fdaf"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_6a4f681f-c8d4-525f-b2af-e91f993dedcb">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aaa855e9-2382-54a0-846b-85d963038aec"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_62c25334-0f78-53b8-9341-1fd5283d210b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e066a4bf-2d49-5b18-b89d-2e420ad79708"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_450c5167-3856-5503-b9a1-35d51edd8445">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62c25334-0f78-53b8-9341-1fd5283d210b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_b3be3cc0-43d8-5b46-bc28-9d1c327c1b2f">
        <cim:IdentifiedObject.name>L-16-24-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.357075</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>7.022475</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00005713085486</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_dd4b03b1-ae2a-5810-8988-1fb84b200dad">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_4c18747c-491a-5168-a481-68a311dddd22"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_802d3d03-f303-5d79-94f1-6de4135f1c8c">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd4b03b1-ae2a-5810-8988-1fb84b200dad"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_676765e9-71b8-5131-a834-14b8494fc660">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c4f3d49d-fa77-57eb-8515-03dd8b1465a6"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_24a22089-3c6c-591c-80d3-527525ccc162">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_676765e9-71b8-5131-a834-14b8494fc660"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_96c5c432-63c4-58c3-b992-1c23b35701b1">
        <cim:IdentifiedObject.name>L-1-39-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.19025</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>29.75625</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00063011972275</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_6ac3fefd-8b02-547e-b083-d2ca01d2457e">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_176e3ea7-8800-5d8f-9b0d-2c54cbf04bfb"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_7ed670db-8d39-55dc-9da0-a11a55dc33a9">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1673</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6ac3fefd-8b02-547e-b083-d2ca01d2457e"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_c116fa03-676e-59b1-a6e0-18ec82365f69">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_3d9a8ca3-dab9-520a-a77b-acdc8ec51974"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_3044f4e6-a159-57f8-aaa0-5f27d46a3358">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1673</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c116fa03-676e-59b1-a6e0-18ec82365f69"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_afa0344e-8a73-5cb8-8e31-9312149b122d">
        <cim:IdentifiedObject.name>L-9-39-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.19025</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>29.75625</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.0010081915564</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_12825cb7-6797-512b-81ea-8916fd9aab09">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_f3b35fde-4637-557e-9027-cd280a33e914"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_ec9e4584-04e4-56ef-a86b-c2a76553827d">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_12825cb7-6797-512b-81ea-8916fd9aab09"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_a04e3a3d-7c4c-5cc9-95f3-922178948d37">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_b01c567d-5228-53e9-9b04-ba3f1841cba9"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_219ca72b-0742-55f9-88ce-1974128b1a58">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a04e3a3d-7c4c-5cc9-95f3-922178948d37"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_bc1abd83-fa34-50e0-91b8-51069ccd0abd">
        <cim:IdentifiedObject.name>L-23-24-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>2.61855</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>41.65875</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00030329762655</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_7a944356-ebe4-571a-b507-c6bf56420261">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_712eb2e8-5238-5639-826f-d85f9c97d4db"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_5ce2459e-ef63-551b-a9a2-68c83de7d835">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7a944356-ebe4-571a-b507-c6bf56420261"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_925cbcfd-9fbb-5f57-8eb5-513aa8042cdd">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_708f1bf2-cbb2-580d-99b4-deeaf0202f26"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_b71b9a6a-d3e3-5fc1-b46b-c846cefc6b08">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_925cbcfd-9fbb-5f57-8eb5-513aa8042cdd"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_39601b61-5947-586a-ac78-24b5d07d7a19">
        <cim:IdentifiedObject.name>L-26-27-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.66635</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>17.496675</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00020130224743</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_70a75783-6aca-5ffb-b2fc-e85d5776aac2">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_8c172588-ed8c-5e3f-ac6e-93f54a5e9615"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_fcf14f00-e7f1-590e-b978-1103714287ff">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_70a75783-6aca-5ffb-b2fc-e85d5776aac2"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_b5d1ad01-3d64-5acb-917c-cb601c41db83">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_b1c0bf0b-b333-5731-bf21-95954ebbbe89"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_a36e978c-ef98-57bb-a995-d807417f0622">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b5d1ad01-3d64-5acb-917c-cb601c41db83"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_3a93b8d5-5255-5555-a5f2-85ce3cb01715">
        <cim:IdentifiedObject.name>L-6-7-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.71415</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>10.9503</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00009493803823</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_89318f45-32d2-57f7-8f80-27394160bd85">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_82533747-a76b-502a-9e16-30fb9034a204"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_7a53f200-b26f-5b8a-bc24-6fbe1aba1175">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_89318f45-32d2-57f7-8f80-27394160bd85"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_c5037660-6e09-5293-ae1d-f4bbb0f8f0f8">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_ed8028f9-4cb1-5e5d-9480-53323feb96d9"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_84de9377-f36c-50dc-b9ec-dbd4ae6f15e6">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c5037660-6e09-5293-ae1d-f4bbb0f8f0f8"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_9899476c-7839-5f06-a98f-141307bbb096">
        <cim:IdentifiedObject.name>L-16-21-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.9522</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>16.068375</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00021407267381</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_313d27d9-8c80-5366-b90e-e0e9e77b0341">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e2e61a95-68b5-5c02-8e7d-83131ff28a7a"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_35557e6c-a9a8-5944-9d85-490455986f8c">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_313d27d9-8c80-5366-b90e-e0e9e77b0341"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_0075006e-1b2b-513b-bb3a-74eb6e4ef07f">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c53b6ff4-22ce-5e9f-b5a1-ab340679f625"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_9581e498-7c82-5035-a817-9884a0aeac70">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0075006e-1b2b-513b-bb3a-74eb6e4ef07f"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_187e08bb-4d96-5c84-b46a-c5dae997b7de">
        <cim:IdentifiedObject.name>L-8-9-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>2.737575</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>43.206075</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00031959672338</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_9426ad02-0d47-5aca-96dc-8be128d3ecaa">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_bd6c29d9-1d18-5ab1-89f6-306ea50045d3"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_35cf7d3b-12f9-5d90-92aa-0f168a0d3918">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9426ad02-0d47-5aca-96dc-8be128d3ecaa"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_d569f404-7134-553f-ab84-b9db293d9901">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_3b6b2c4e-d986-5c11-b9e6-a998f50df636"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_b121f767-b459-54cd-8bfb-005482e025d2">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d569f404-7134-553f-ab84-b9db293d9901"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_d58ecaf7-9196-5ef8-be85-6b1556888547">
        <cim:IdentifiedObject.name>L-10-13-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.4761</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>5.118075</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00006124763705</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_6aa51a25-cf98-5ff2-a7b3-e74fc14c7fec">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_222784f0-e86d-52ec-977f-f6cec2146d75"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_8fc4a104-ed4f-5bda-ac06-8573b5f0af72">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6aa51a25-cf98-5ff2-a7b3-e74fc14c7fec"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_3008b11a-d943-53ce-b228-cc3851678fe1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_3b54bdd8-84a6-5d4c-8fab-4549fb8d6657"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_d5f4989b-80a6-540c-adad-0b78b720a8a3">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3008b11a-d943-53ce-b228-cc3851678fe1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_9741634a-716a-5fed-8a35-86f195d5449e">
        <cim:IdentifiedObject.name>L-5-6-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.23805</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>3.09465</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00003646292796</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_fce173b6-4a79-5906-8a55-bab1e3c060ed">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c0991f96-9cbb-52ea-bdea-8c42848b5a02"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_891d99a7-1c1e-5c6a-a6e5-f14b2aaf1d29">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>2008</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fce173b6-4a79-5906-8a55-bab1e3c060ed"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_4132f189-67b8-5268-81cf-67d572fb6670">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0f4ed06f-9516-5de6-a01e-a8056e6000f5"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_3f489eba-35a4-5044-9692-940e39d24ee6">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>2008</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4132f189-67b8-5268-81cf-67d572fb6670"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_d335d98f-2303-59e1-9b6f-7bd22fdbf829">
        <cim:IdentifiedObject.name>L-2-3-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.547325</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>17.972775</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00021608905692</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_69a030fa-3ffa-5d6b-b0c2-513a5042dbb1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_52629782-82ad-5af5-9368-552c4808950c"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_53c69227-64e2-5cf1-b49a-cdcd1f4b9e88">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69a030fa-3ffa-5d6b-b0c2-513a5042dbb1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_3ef4359d-3e3a-5116-9d7b-a990f4626a5f">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_59554da1-f765-5201-98b5-eac5ace19dab"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_6c54163b-5d49-521b-939e-66c3daf43c02">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ef4359d-3e3a-5116-9d7b-a990f4626a5f"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_13f3d913-c620-5c95-ad14-92cebb29d99f">
        <cim:IdentifiedObject.name>L-2-25-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>8.33175</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>10.23615</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00012266330603</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_4cd49b51-b233-5b37-ae02-02a4e169cd90">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e0b9617e-e6b4-500e-9f17-77225dd65048"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_4b6d1c4e-4d25-5444-bd0a-2f2163d5a9c5">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4cd49b51-b233-5b37-ae02-02a4e169cd90"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_639162e6-9cec-5362-9d24-ee2aac07519d">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_578e663b-e19f-5c7d-91a7-a52af4be3a94"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_666865fc-9bb2-5bd2-8194-9d257025bbb7">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_639162e6-9cec-5362-9d24-ee2aac07519d"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_2197983a-9c57-5b9f-af08-7f7094a02e41">
        <cim:IdentifiedObject.name>L-3-18-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.309275</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>15.830325</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00017962612896</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_4e1e84b5-1b40-5c44-acd3-5e241b1c9796">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_17982756-d019-51fe-82ac-e1842b365d0a"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_bb0c0039-52f0-5941-9305-cd224ba8eb19">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e1e84b5-1b40-5c44-acd3-5e241b1c9796"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_7b5c96a8-0b31-54e4-a8ea-940a396901c1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_64fe9246-d97c-5fdc-b677-525084b17015"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_060158a9-3144-5e7f-8796-304f23b3863f">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b5c96a8-0b31-54e4-a8ea-940a396901c1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_5ba57c66-b3e9-56ff-9fe6-dd43fbda1ecf">
        <cim:IdentifiedObject.name>L-26-28-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>5.118075</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>56.41784999999999</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00065549254358</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_ebdfa165-aa79-5215-aa88-5edfd286f5a9">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0d2aee44-93fc-59fa-9e76-bad9cbc3cebb"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_cdb1feab-04a3-59e4-863a-018e26389ac1">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ebdfa165-aa79-5215-aa88-5edfd286f5a9"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_1d59c315-1948-56f0-9bf1-99b6b6afd7ba">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_296474ac-c389-589f-891d-18f007885bdb"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_974236d7-e6e5-5636-a097-71c05b1cc500">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d59c315-1948-56f0-9bf1-99b6b6afd7ba"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_61d429e7-65b5-5946-9940-4c3cfd924a57">
        <cim:IdentifiedObject.name>L-21-22-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.9522</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>16.6635</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00021550094518</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_387c4e69-d229-5828-904a-f1751c48a0b3">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_8c8c5ac7-53cd-5204-8fd0-a873013a0071"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c9fa7376-5f25-5cfb-8873-6822858324e0">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_387c4e69-d229-5828-904a-f1751c48a0b3"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_97184a62-cdaa-5c0c-839c-120d9e99d525">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c81ae0bd-0285-5d60-aadb-a85167a3c287"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_9f72fb48-6470-5a4d-b5aa-c8e6851c6628">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_97184a62-cdaa-5c0c-839c-120d9e99d525"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_fb29dad3-f73a-5985-b7c0-bfdfd64533cd">
        <cim:IdentifiedObject.name>L-13-14-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.071225</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>12.021525</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00014475950431</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_c3baab46-9f0e-5d00-9748-14f0313698f0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_06af5e57-2926-523d-8dea-9f61fcb87450"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_376fb2f8-18ee-59b8-9241-6c83082b2b1b">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c3baab46-9f0e-5d00-9748-14f0313698f0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_647e3ba6-b7c2-50fb-bb2a-3cf72ec1715b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_8d54cc46-0c03-5eb4-b20b-c8cec05d9117"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_e54c17e9-2c7c-5796-a330-1c9ace0abba9">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_647e3ba6-b7c2-50fb-bb2a-3cf72ec1715b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_2198085a-49f5-5d85-a837-a62f0b2f8bae">
        <cim:IdentifiedObject.name>L-25-26-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>3.8088</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>38.445075</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00043100189036</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_181dc90a-6512-5ed9-9db5-aa2aa994bde1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_cc31ee91-c4e8-5822-ad21-55f8bbd4ab67"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_12ffb14a-da75-531b-a26e-69d607d73a18">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_181dc90a-6512-5ed9-9db5-aa2aa994bde1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_244d57b6-13c6-5258-9220-18814d7690b5">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_06ce48d0-d92e-5441-b8b8-94c8e71a39fb"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_364e01be-feb1-5f16-b373-2bda5d25b548">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_244d57b6-13c6-5258-9220-18814d7690b5"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_83552ac6-485c-589d-a74c-291e25dcfc0d">
        <cim:IdentifiedObject.name>L-17-18-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.833175</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>9.76005</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00011081705524</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_d58f4778-8286-5e90-a6e0-938897872329">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_f949e6ba-c164-5c0d-8068-eadb1779de4f"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_7f21a482-2efc-551e-8909-4586c358d170">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d58f4778-8286-5e90-a6e0-938897872329"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_1f722788-79b2-5406-938d-d9bde9f8718b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_ac204e17-7a6b-503a-bb9b-4fc78df20676"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c16c5bc1-a573-51bc-985b-0ad63e6f1b9e">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1f722788-79b2-5406-938d-d9bde9f8718b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_00b93e9d-436f-537c-9001-39a7caafc82f">
        <cim:IdentifiedObject.name>L-17-27-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.547325</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>20.591325</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00027019533711</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_427c5244-f632-5421-bcf0-b727f743a7f3">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c4c79737-23c7-58cc-a737-efe45b5e7d24"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_94fadb5c-5d99-53ef-aebf-fd59528e4922">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_427c5244-f632-5421-bcf0-b727f743a7f3"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_0d8bcd80-9908-5e35-8fe7-a0c3b172e4a6">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_7a6f4409-d783-5097-b7d8-7e4efd93c5f3"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_cbf099b0-0062-5494-9461-7b9580271935">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d8bcd80-9908-5e35-8fe7-a0c3b172e4a6"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_4ec354a0-3ca4-5e9e-bab7-2e09b38a725e">
        <cim:IdentifiedObject.name>L-16-19-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.9044</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>23.209875</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00025540852762</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_3c784d06-7714-5e6b-9217-e0ea491c2437">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_be1399ce-81ba-5d5a-a94b-2a89356ceafc"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c8c2e38a-2564-57b1-b023-64a2cfff6ae1">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3c784d06-7714-5e6b-9217-e0ea491c2437"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_fd73f933-911c-5c93-9b7a-3bb63b199eb5">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c569fd79-4a7d-54f8-a39d-656ba8e70805"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_8cbb5e05-6889-5717-b79d-efc9bf9458fb">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd73f933-911c-5c93-9b7a-3bb63b199eb5"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_88a2e8e6-ca8e-5953-8b3e-2d5e701e53bd">
        <cim:IdentifiedObject.name>L-4-14-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.9522</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>15.354225</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00011611006091</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_c2ef31cf-ed14-5cd8-ba51-9b202df47348">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_756fb38b-e8a1-5cc1-9dea-99a963910b35"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_aa4676b0-b263-55a0-9ef3-de627224d52d">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c2ef31cf-ed14-5cd8-ba51-9b202df47348"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_1dd259c3-0810-5ad7-86d7-8bb6a2a154b6">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e7acd555-7616-59bd-a5a9-ede5f78f9c2e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_56def396-4eaf-5099-9a53-882d4157c409">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1dd259c3-0810-5ad7-86d7-8bb6a2a154b6"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_24bcdf64-9d0f-5b70-9daf-049a2670675a">
        <cim:IdentifiedObject.name>L-10-11-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.4761</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>5.118075</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00006124763705</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_7b02c33e-5cb4-58ec-9f85-39819e10776b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_39d42042-e7a7-55a2-a028-cc7cb68f9c88"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_79a2b22e-7d5c-51bd-8f05-fd478917069f">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b02c33e-5cb4-58ec-9f85-39819e10776b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_bf9661fc-5051-5079-ba98-c63a4992d40d">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_413906f5-27dc-5c8e-aaa2-221cb0ab2948"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_fecf928d-ba65-536f-b567-a0b68c819cd2">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf9661fc-5051-5079-ba98-c63a4992d40d"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_c3e5a4fa-d3f5-5e04-8062-c7d9c3c011e5">
        <cim:IdentifiedObject.name>L-3-4-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.547325</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>25.352325</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00018601134216</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_b3f54d25-116e-58ee-93a4-1fd78516a557">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c7e4ad2e-e38e-56bf-80df-2327c9d6563d"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_e9c89173-d416-513c-9b3b-650b1ff4f424">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b3f54d25-116e-58ee-93a4-1fd78516a557"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_8bb7bd3c-e77c-5f74-aeac-8228b5562e72">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9fa36fd5-d266-5893-a380-4de53475066e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_82b7e4d6-e503-5b42-a78e-faead878e1ac">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8bb7bd3c-e77c-5f74-aeac-8228b5562e72"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_bf294bb2-7ef3-5ae8-bf89-b72a3384082d">
        <cim:IdentifiedObject.name>L-5-8-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.9522</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>13.3308</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00012400756144</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_ae24e961-8255-5b13-8863-49b4362150ca">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_f494c864-85fc-5660-bad4-27ae1adac0a4"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_d226f8da-61ea-5e02-b723-9a94a64285d3">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae24e961-8255-5b13-8863-49b4362150ca"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_1860c8e1-beb8-5ded-a05a-4f2b32d5ad4e">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_d6ecdae8-6f5a-559d-89d5-7a290b4718e1"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_1171b57d-9c00-5b44-8e66-1f4d9bf9c542">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1860c8e1-beb8-5ded-a05a-4f2b32d5ad4e"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_f26d0642-9c38-5c99-994d-d33aabe87743">
        <cim:IdentifiedObject.name>L-28-29-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.66635</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>17.972775</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00020919974795</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_5e7f2239-aee3-59e7-bd6c-277683fca47f">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c3ceac8d-7810-55bf-9ae1-e4c61e6d169a"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_d656a202-e9d2-5fdb-bfeb-a8c19a8099e7">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e7f2239-aee3-59e7-bd6c-277683fca47f"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_a70ada11-b69c-5943-b2e8-df0e218925d9">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_b723ff60-f689-5d2f-88e5-3f9df159816b"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_b01e3f56-1e0d-5f3e-a5c3-7f5de3a017dd">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a70ada11-b69c-5943-b2e8-df0e218925d9"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_7e76d960-ccfe-50aa-b5e5-cd604b8d5472">
        <cim:IdentifiedObject.name>L-22-23-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.71415</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>11.4264</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00015509346776</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_f972abdb-a628-51d9-801a-d3c9e2822394">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_d2b242ed-5929-54fc-9b6c-707215dd3345"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_00e28431-7c5e-5478-abd6-4ec134a49ce2">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f972abdb-a628-51d9-801a-d3c9e2822394"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_b47f526a-a505-5e91-a8bf-230e4ed54f29">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_6747a504-f852-5a4b-9875-f2cd2e844e44"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_9208385d-ede8-5b56-ab2f-5e6e49b5b711">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b47f526a-a505-5e91-a8bf-230e4ed54f29"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_6f653f01-21f8-59f9-b033-50befb68e089">
        <cim:IdentifiedObject.name>L-1-2-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>4.165875</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>48.91927499999999</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00058701953371</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_dafdc2de-c246-5e23-a697-dccb57ffa624">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_6e968363-d4d8-53cf-9cd3-c568b402b22a"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_bf2ef011-3c98-5360-b8f4-3b0eb2712778">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dafdc2de-c246-5e23-a697-dccb57ffa624"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_ed1a5d3e-7dd5-5794-92e6-eda1028e232f">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_af7d1181-9b61-5114-b651-71412fd87615"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_21f2cdd6-533c-5d50-8be0-f56500220968">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed1a5d3e-7dd5-5794-92e6-eda1028e232f"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_ac7e78ac-c287-533c-8d0e-eeb8208adac5">
        <cim:IdentifiedObject.name>L-14-15-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>2.14245</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>25.828425</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.0003074984247</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_733367fa-a22f-5261-8882-a4fac8a79e35">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_842f9927-4666-539e-bd76-dc85a1377086"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_36909053-b932-5839-9f4e-a6e0b73d5761">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_733367fa-a22f-5261-8882-a4fac8a79e35"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_7f6a489e-b055-5a5a-a275-726c402af0a5">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_09a1bc52-ff23-5cc3-b915-88c41742b703"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_0ec099b9-0720-5d97-8968-4b050e5b394d">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7f6a489e-b055-5a5a-a275-726c402af0a5"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_c72c140f-8658-599f-bd25-3307307c8734">
        <cim:IdentifiedObject.name>L-16-17-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.833175</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>10.593225</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00011274942239</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_a44840c0-303b-56a9-acb5-01456a4bf0ba">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_04d59f7c-3f04-5264-b527-31bcc503df42"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_ab6da99e-89a9-5557-8326-f7ed4a223182">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a44840c0-303b-56a9-acb5-01456a4bf0ba"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_311a4ac8-bb73-5252-9f65-e9173e07a3b4">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_e07a622d-a8ef-57ba-bf8c-a64239abcba0"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_119433e3-429c-508f-98b7-66ade59578c9">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_311a4ac8-bb73-5252-9f65-e9173e07a3b4"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_c9da6ad1-95c1-56e3-b7a3-9f7db3ffa04f">
        <cim:IdentifiedObject.name>L-4-5-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.9522</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>15.2352</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00011274942239</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_a7376bc1-065d-503b-bce6-9157573d4856">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_406a4be1-b9cc-5cd8-9cc4-5a3015227113"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_03da8c6d-6f54-5f64-9657-6dc00207293a">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a7376bc1-065d-503b-bce6-9157573d4856"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_c5b32f84-8f8d-57cb-9d1d-e03fae243e89">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_a920ce4b-796c-5d5b-8e34-27bbd36343bd"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_ae945fd8-ab78-5979-8ca9-04f4a41c5c19">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c5b32f84-8f8d-57cb-9d1d-e03fae243e89"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_369b3d2f-d47e-5e96-b8c4-cdc7416571c6">
        <cim:IdentifiedObject.name>L-26-29-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>6.784425</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>74.390625</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00086452425961</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_ab1ca68a-d25a-5136-9dec-b173b2ebc7a6">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_03011083-84e4-583f-b59f-be7b542ec52f"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_1b3d2d8c-ae6b-587c-80f0-c365a9e9008b">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab1ca68a-d25a-5136-9dec-b173b2ebc7a6"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_a997d280-0721-5c90-8ccf-3d97db3ae594">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_20ed37b1-bf17-5823-88bd-d48144253f71"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_f6a768b7-f504-59a4-a7de-d3bc7919c7fd">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a997d280-0721-5c90-8ccf-3d97db3ae594"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_057f4736-ae3f-5f76-9246-e12c09477fc1">
        <cim:IdentifiedObject.name>L-7-8-1</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>0.4761</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>5.47515</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00006553245117</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_e5852c52-bae5-55bb-819d-3ea6fc216390">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_a30fa3c1-b5d3-5a28-b9d2-c5435e028f3d"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_8d0f0666-2aa8-5a48-ba5a-3e2c67d46634">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e5852c52-bae5-55bb-819d-3ea6fc216390"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_f7097989-7fbe-5dca-befd-1d83ea4e72ed">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_81a7c6e1-1455-531b-b6bb-ee2e2b8b3f7f"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_12165904-bb4b-5f64-9c1f-cdf1764991e1">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f7097989-7fbe-5dca-befd-1d83ea4e72ed"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:ACLineSegment rdf:ID="_70771971-959f-5d0f-befe-c767887e48c0">
        <cim:IdentifiedObject.name>L-26-27-2</cim:IdentifiedObject.name>
        <cim:ACLineSegment.r>1.66635</cim:ACLineSegment.r>
        <cim:ACLineSegment.x>17.496675</cim:ACLineSegment.x>
        <cim:ACLineSegment.bch>0.00020130224743</cim:ACLineSegment.bch>
        <cim:ConductingEquipment.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:ACLineSegment>
    <cim:OperationalLimitSet rdf:ID="_f38af2b8-c01a-53b0-a031-3fbea364c975">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_bcbf1912-e58f-5636-845c-6078a487ddf0"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_423beea7-10d6-501d-b59b-a08ca5d9decc">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f38af2b8-c01a-53b0-a031-3fbea364c975"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_5afaa7a5-affa-50f8-a1df-8499b31f1848">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_424b25e3-fd1b-5e32-8193-17fa3071bebc"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_e2099dad-3a48-55ba-8a00-d122f7011214">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1004</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5afaa7a5-affa-50f8-a1df-8499b31f1848"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_b7bf0a91-5336-54f0-97b4-2b6f91c73b6e">
        <cim:IdentifiedObject.name>T-104-107-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_03112813-a65c-5b19-9713-dad2530ca576"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_dfbaba40-0bc5-551b-8ff3-af6bca5e6ac0">
        <cim:IdentifiedObject.name>T-104-107-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>39.8248128</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>138</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_b7bf0a91-5336-54f0-97b4-2b6f91c73b6e"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_27b608e1-fe1f-54e7-95b6-bcf449812ec4"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_e0923bf1-9cdc-5595-95cd-30bead3a744a">
        <cim:IdentifiedObject.name>T-104-107-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>138</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_b7bf0a91-5336-54f0-97b4-2b6f91c73b6e"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_bf9fa1e1-b77a-5f99-9394-f48c7cea11ec"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_a3e27df0-5e69-5934-964b-4061db99cf2f">
        <cim:IdentifiedObject.name>T-104-107-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_dfbaba40-0bc5-551b-8ff3-af6bca5e6ac0"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_ec5d984f-5e45-5196-bfd9-e241dd37f36a"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_ec5d984f-5e45-5196-bfd9-e241dd37f36a">
        <cim:IdentifiedObject.name>T-104-107-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_28dccc43-7f06-5316-8a48-74d11aa510bd">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-4.3516</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-4.3516</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.978</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ec5d984f-5e45-5196-bfd9-e241dd37f36a"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_107d96e0-c0eb-58ae-8177-6192285ee138">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_27b608e1-fe1f-54e7-95b6-bcf449812ec4"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c3cb1580-b3c8-5cb7-b884-92d1a9bfd066">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>418</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_107d96e0-c0eb-58ae-8177-6192285ee138"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_8886c2a8-0acc-5fb9-bc87-c7eda846b97a">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_bf9fa1e1-b77a-5f99-9394-f48c7cea11ec"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_1ccc5ce7-deeb-538f-b597-2923a8e6f1d8">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>418</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8886c2a8-0acc-5fb9-bc87-c7eda846b97a"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_f9260114-662b-5106-9acd-b978601f2f88">
        <cim:IdentifiedObject.name>T-104-109-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_03112813-a65c-5b19-9713-dad2530ca576"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_5d33ef7a-1a83-5196-bc50-84f0daae62a9">
        <cim:IdentifiedObject.name>T-104-109-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>105.9189192</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>138</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f9260114-662b-5106-9acd-b978601f2f88"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_7e6986c2-a352-546a-aed7-3ac09b69edb0"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_a6d97baa-8f37-59b0-a0ae-e774e207c759">
        <cim:IdentifiedObject.name>T-104-109-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>138</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f9260114-662b-5106-9acd-b978601f2f88"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_92c09825-2c1d-51de-adc6-5408f3537b73"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_3bd6e164-0de1-5d47-9a6c-7525ef3ef273">
        <cim:IdentifiedObject.name>T-104-109-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_5d33ef7a-1a83-5196-bc50-84f0daae62a9"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_a9b74437-a10b-5a44-9068-04d918ba015b"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_a9b74437-a10b-5a44-9068-04d918ba015b">
        <cim:IdentifiedObject.name>T-104-109-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_4126e864-8cc4-5006-8c79-ea338fcbaed4">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-6.10390000000001</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-6.10390000000001</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.969</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9b74437-a10b-5a44-9068-04d918ba015b"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_8677815f-3625-535f-aa5a-f5f225507e62">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_7e6986c2-a352-546a-aed7-3ac09b69edb0"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_d1edcaba-9798-5f90-873b-43cdeb7b88f7">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>418</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8677815f-3625-535f-aa5a-f5f225507e62"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_e481e77b-5be3-5c95-86d8-8dd25a43dfb5">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_92c09825-2c1d-51de-adc6-5408f3537b73"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_d7619e1a-7b9c-59fc-a751-2a0cc3a6697a">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>418</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e481e77b-5be3-5c95-86d8-8dd25a43dfb5"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_64118431-c722-558d-ac3e-daac2aec7634">
        <cim:IdentifiedObject.name>T-105-106-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_11087473-7932-5f43-addb-fb650fd9e7a9"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_f93862bf-138c-5ab4-8082-4a606c730b8a">
        <cim:IdentifiedObject.name>T-105-106-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>47.99468880000001</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>138</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_64118431-c722-558d-ac3e-daac2aec7634"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_9c121baf-f208-5722-9664-e2ecd364ae3d"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_2ee25ee7-8a4c-5355-a439-17312d145595">
        <cim:IdentifiedObject.name>T-105-106-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>138</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_64118431-c722-558d-ac3e-daac2aec7634"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_a7eecaab-cb99-58f7-9fb9-ae00c784d8e7"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_138_BV"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_18590ab0-163b-5d83-9ec3-3b6af7c7d93b">
        <cim:IdentifiedObject.name>T-105-106-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_f93862bf-138c-5ab4-8082-4a606c730b8a"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_aa0ddc96-513a-5e47-b942-b2f3ca770b45"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_aa0ddc96-513a-5e47-b942-b2f3ca770b45">
        <cim:IdentifiedObject.name>T-105-106-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_e0aafd56-7a6c-56ea-b34f-cb55d3388ef5">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-13.13759999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-13.13759999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.932</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_aa0ddc96-513a-5e47-b942-b2f3ca770b45"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_206448ff-0c59-5492-b826-1ee69a839cf6">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9c121baf-f208-5722-9664-e2ecd364ae3d"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_78cd7e99-dc15-5aaf-93f0-306d42501795">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>418</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_206448ff-0c59-5492-b826-1ee69a839cf6"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_baf68ed9-0431-52ab-9ca4-5fb5e4796f73">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_a7eecaab-cb99-58f7-9fb9-ae00c784d8e7"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_d34f4a6d-5a56-5d9a-8272-348472d0a16a">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>418</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_baf68ed9-0431-52ab-9ca4-5fb5e4796f73"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_ef9bdab2-9195-5050-bb58-3d017dd98d3c">
        <cim:IdentifiedObject.name>T-2-30-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_73e719b7-c220-5229-960c-391289c988ed"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_87f3f891-2149-56df-8b2a-ace0b4ed3a2b">
        <cim:IdentifiedObject.name>T-2-30-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>21.543525</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ef9bdab2-9195-5050-bb58-3d017dd98d3c"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_f0f99856-4e2d-573d-ada1-3dff351fc941"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_12a93525-20be-5867-9135-81f83b35bf75">
        <cim:IdentifiedObject.name>T-2-30-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ef9bdab2-9195-5050-bb58-3d017dd98d3c"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_9e716535-6fa4-5def-9959-99b58c659112"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_92987a4f-11c9-5fa2-b2aa-822279e8cf0e">
        <cim:IdentifiedObject.name>T-2-30-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_87f3f891-2149-56df-8b2a-ace0b4ed3a2b"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_6c3eba4d-c8eb-55ed-ad79-dfef1826dcdd"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_6c3eba4d-c8eb-55ed-ad79-dfef1826dcdd">
        <cim:IdentifiedObject.name>T-2-30-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_9d67c5c6-2401-5cd3-ad09-835319373106">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>5.06249999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>5.06249999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_6c3eba4d-c8eb-55ed-ad79-dfef1826dcdd"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_c34edf2d-8084-531e-89bb-dfefb3860a56">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_f0f99856-4e2d-573d-ada1-3dff351fc941"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_4890f437-7870-5257-8ec2-e924b8f4d3be">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c34edf2d-8084-531e-89bb-dfefb3860a56"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_62314352-9e42-51bc-95b6-7b1a09e55bb4">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9e716535-6fa4-5def-9959-99b58c659112"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_27d06736-8992-5361-a64a-597693ddf6f2">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62314352-9e42-51bc-95b6-7b1a09e55bb4"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_c3c756b9-8389-53f9-8e1c-9bf473232567">
        <cim:IdentifiedObject.name>T-31-6-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_e3087aa2-00ad-5ed6-8a54-4e7c7685af73"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_49156690-f143-5410-8c36-df5d9f143bad">
        <cim:IdentifiedObject.name>T-31-6-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>29.75625</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_c3c756b9-8389-53f9-8e1c-9bf473232567"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_0e40718f-1a66-57eb-a69f-9c8e3e62d824"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_9231e6eb-74e2-534d-9ae7-9db02bbfdd2b">
        <cim:IdentifiedObject.name>T-31-6-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_c3c756b9-8389-53f9-8e1c-9bf473232567"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_baf6381f-b4c4-562c-a986-10c9aa962a26"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:TapChangerControl rdf:ID="_44633688-9d7b-507d-a576-8e7dfdeb017e">
        <cim:IdentifiedObject.name>T-31-6-1_RTC_RC</cim:IdentifiedObject.name>
        <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
        <cim:RegulatingControl.Terminal rdf:resource="#_c4a47855-6e55-5ecf-95a8-9f2b7f4060c0"/>
    </cim:TapChangerControl>
    <cim:RatioTapChanger rdf:ID="_4b960f32-7ae0-5815-9e56-d066573071df">
        <cim:IdentifiedObject.name>T-31-6-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_49156690-f143-5410-8c36-df5d9f143bad"/>
        <cim:RatioTapChanger.stepVoltageIncrement>5.71428571428571</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>7</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>4</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>4</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
        <cim:TapChanger.TapChangerControl rdf:resource="#_44633688-9d7b-507d-a576-8e7dfdeb017e"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_21f53881-b21d-554f-b3a7-953daebf54ab">
        <cim:IdentifiedObject.name>T-31-6-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_28e17684-7c2b-536c-9959-f7d2dfc81c60">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-35.99999999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-35.99999999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.8</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_c94fa186-5496-5a75-8d32-b9a8eb45657b">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-26.53061224489795</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-26.53061224489795</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.85714285714286</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_fe6d9018-5893-5d61-abd8-970d3f1d0ee9">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-16.40816326530613</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-16.40816326530613</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.91428571428571</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_8a42c3a2-d4d1-5895-91f4-22fa6d8a0979">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>-5.63265306122449</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>-5.63265306122449</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>0.97142857142857</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_8bbb99db-6fd5-5314-8cb9-3d4f9ddd7867">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>5.79591836734692</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>5.79591836734692</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.02857142857143</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_40b9ca26-0e93-571a-bac3-6c471fc49b80">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>17.87755102040816</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>17.87755102040816</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.08571428571429</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_c0ad2fd8-e8d8-5e97-8e0e-156b34990d5a">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>30.61224489795917</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>30.61224489795917</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.14285714285714</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:RatioTapChangerTablePoint rdf:ID="_c76454d5-1ed8-5433-87c9-375c64d84cb6">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>43.99999999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>43.99999999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.2</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_21f53881-b21d-554f-b3a7-953daebf54ab"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_81e59722-2f40-5b20-a1a9-c072c8e81490">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0e40718f-1a66-57eb-a69f-9c8e3e62d824"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_68803623-bfb3-54e6-bf2f-295ae375229e">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>3012</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_81e59722-2f40-5b20-a1a9-c072c8e81490"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_41093f8a-6dbf-5060-966e-582cdb75552d">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_baf6381f-b4c4-562c-a986-10c9aa962a26"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_85dda0ec-d1e7-5064-910c-a9c493903b2c">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>3012</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_41093f8a-6dbf-5060-966e-582cdb75552d"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_4529f2e8-864d-547a-bd4b-e2af8d7b6021">
        <cim:IdentifiedObject.name>T-12-11-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_64c62057-fb7b-5d15-ac57-07a1464ea8d1"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_29c1d49e-0b13-5be9-a01a-7c690c386332">
        <cim:IdentifiedObject.name>T-12-11-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>1.9044</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>51.775875</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4529f2e8-864d-547a-bd4b-e2af8d7b6021"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_0db7afad-26ad-5126-bb23-d07b9a20c9be"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_532fe849-6321-5a8b-83a1-7c8801b4cb95">
        <cim:IdentifiedObject.name>T-12-11-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4529f2e8-864d-547a-bd4b-e2af8d7b6021"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_dc1ebf10-4b8d-50fd-aac9-3c17d45b2223"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_1b80fa25-0d4f-522c-b6a7-c7c1835f539b">
        <cim:IdentifiedObject.name>T-12-11-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_29c1d49e-0b13-5be9-a01a-7c690c386332"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_113d9610-f451-5c14-a93f-e973115dc6c3"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_113d9610-f451-5c14-a93f-e973115dc6c3">
        <cim:IdentifiedObject.name>T-12-11-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_adc8bf94-d282-5538-bb61-47051f02fe12">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>1.20359999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>1.20359999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.006</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_113d9610-f451-5c14-a93f-e973115dc6c3"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_6465e167-2578-5f3e-b3de-610e946564ad">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0db7afad-26ad-5126-bb23-d07b9a20c9be"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_a8f7531e-ff6e-5095-b5ae-e4ae85968a86">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6465e167-2578-5f3e-b3de-610e946564ad"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_ab0b6772-3f1e-59fa-87ea-255c62e910f0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_dc1ebf10-4b8d-50fd-aac9-3c17d45b2223"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_893ac949-dee7-5cb7-9728-8e3e1a1628aa">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab0b6772-3f1e-59fa-87ea-255c62e910f0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_6b8e41a9-a608-55d0-9588-c04f25ff1b13">
        <cim:IdentifiedObject.name>T-12-13-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_64c62057-fb7b-5d15-ac57-07a1464ea8d1"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_ff36ae4b-b3f7-5195-9c41-69755d0d9aba">
        <cim:IdentifiedObject.name>T-12-13-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>1.9044</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>51.775875</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_6b8e41a9-a608-55d0-9588-c04f25ff1b13"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_896a7f86-b341-5a7d-8d86-357cf8e6988b"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_f7044490-e6c9-52bd-acb0-9532c37a6970">
        <cim:IdentifiedObject.name>T-12-13-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_6b8e41a9-a608-55d0-9588-c04f25ff1b13"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_9d38a8f6-57aa-5719-98e9-2b424181cf5c"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_1a217a7c-0d9a-5639-8229-fef0ec9730fb">
        <cim:IdentifiedObject.name>T-12-13-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_ff36ae4b-b3f7-5195-9c41-69755d0d9aba"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_67cca825-b578-5b0e-846f-a0d389f7a49b"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_67cca825-b578-5b0e-846f-a0d389f7a49b">
        <cim:IdentifiedObject.name>T-12-13-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_40d89d79-481f-5a28-b5c1-6c84ddb3704b">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>1.20359999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>1.20359999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.006</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_67cca825-b578-5b0e-846f-a0d389f7a49b"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_3fb584e1-4e02-59e3-928b-94bda34daa0e">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_896a7f86-b341-5a7d-8d86-357cf8e6988b"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_484e38be-3c92-51ce-94bc-7f72c58956f3">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3fb584e1-4e02-59e3-928b-94bda34daa0e"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_384ed9c9-a80b-59e1-96a4-97c53657773c">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9d38a8f6-57aa-5719-98e9-2b424181cf5c"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c3adfdf0-7e00-5cbc-960d-0785569c0a6b">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>837</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_384ed9c9-a80b-59e1-96a4-97c53657773c"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_9ed69510-3bba-5eef-914e-10039a8f306c">
        <cim:IdentifiedObject.name>T-10-32-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_4497adc5-8ba4-5a45-a524-35fa5a796506"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_bcf39ec7-a792-57d4-b255-069d90da1470">
        <cim:IdentifiedObject.name>T-10-32-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>23.805</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9ed69510-3bba-5eef-914e-10039a8f306c"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_52b86bb3-5b7c-5406-bd3b-ee0c272bd6d6"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_8b6f389c-a2cd-585d-949e-7d94c5264107">
        <cim:IdentifiedObject.name>T-10-32-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9ed69510-3bba-5eef-914e-10039a8f306c"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_9a76c4ec-b8e9-5205-944a-c970e6235f3f"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_3a72c047-ade2-58fe-b572-43af6e38aa42">
        <cim:IdentifiedObject.name>T-10-32-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_bcf39ec7-a792-57d4-b255-069d90da1470"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_2674560e-2db5-59f3-b484-722179b6a3b1"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_2674560e-2db5-59f3-b484-722179b6a3b1">
        <cim:IdentifiedObject.name>T-10-32-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_4405c655-90c4-51e5-8c37-3066a3a82fcc">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>14.49</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>14.49</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.07</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2674560e-2db5-59f3-b484-722179b6a3b1"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_3dae40a3-1455-5f75-8623-8842d0ec93d1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_52b86bb3-5b7c-5406-bd3b-ee0c272bd6d6"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_80b6e451-7615-5178-9652-bdb946facd6e">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1841</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3dae40a3-1455-5f75-8623-8842d0ec93d1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_9e518fa0-d0a5-574e-be7b-e852f61292fc">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9a76c4ec-b8e9-5205-944a-c970e6235f3f"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_70e849b6-e9a3-5506-a9a3-38c063573cfd">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1841</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9e518fa0-d0a5-574e-be7b-e852f61292fc"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_d3f7ec18-c255-58fa-8d67-67994894b11e">
        <cim:IdentifiedObject.name>T-19-20-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0af00a7e-13f4-5902-8a74-ae2c6d59a16e"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_fcd96fbd-28f4-5a7a-91c9-ba39efc1e044">
        <cim:IdentifiedObject.name>T-19-20-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0.833175</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>16.42545</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_d3f7ec18-c255-58fa-8d67-67994894b11e"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_0d196bf4-3eb9-59c5-ac8c-bcf673437c77"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_283e3e5d-0278-5b0f-95af-59103a4d46c8">
        <cim:IdentifiedObject.name>T-19-20-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_d3f7ec18-c255-58fa-8d67-67994894b11e"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_8e27e892-c779-5a6e-b7a3-77f5f49b73e5"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_5ea297ef-776b-5cdc-b8ad-b028464ca500">
        <cim:IdentifiedObject.name>T-19-20-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_fcd96fbd-28f4-5a7a-91c9-ba39efc1e044"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_f0e9862d-6910-515b-b300-b4c032d93e66"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_f0e9862d-6910-515b-b300-b4c032d93e66">
        <cim:IdentifiedObject.name>T-19-20-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_4e2b10d5-f075-5431-b2fd-d41759eb2b95">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>12.36000000000002</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>12.36000000000002</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.06</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_f0e9862d-6910-515b-b300-b4c032d93e66"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_7d5a1445-aae7-56dd-a4ab-2be55675927c">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0d196bf4-3eb9-59c5-ac8c-bcf673437c77"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_20090a02-aec4-5c53-9eec-3bea1c1b4796">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7d5a1445-aae7-56dd-a4ab-2be55675927c"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_f194b639-4b68-529e-a2d0-250628bccee1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_8e27e892-c779-5a6e-b7a3-77f5f49b73e5"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_379e921c-fb79-5bd3-82d0-eb4c987d49dc">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f194b639-4b68-529e-a2d0-250628bccee1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_ba09eed9-772b-54be-9b21-486f87cd0b9e">
        <cim:IdentifiedObject.name>T-19-33-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0af00a7e-13f4-5902-8a74-ae2c6d59a16e"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_6db0eec7-a8c0-55cb-90fb-d43f2c008b9d">
        <cim:IdentifiedObject.name>T-19-33-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0.833175</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>16.90155</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ba09eed9-772b-54be-9b21-486f87cd0b9e"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_0bf74893-78ad-59ef-a21b-1e24a5ae030e"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_12087c2c-1a79-52f7-bd8c-55eef06a9858">
        <cim:IdentifiedObject.name>T-19-33-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ba09eed9-772b-54be-9b21-486f87cd0b9e"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_9e9d0e85-702f-5ccd-b409-8e9da4d3b4cc"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_ed5d8c01-bf86-5036-b4c0-9fabcd9dac13">
        <cim:IdentifiedObject.name>T-19-33-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_6db0eec7-a8c0-55cb-90fb-d43f2c008b9d"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_a5ab7d2b-f1a8-52fb-9554-e0e145824de4"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_a5ab7d2b-f1a8-52fb-9554-e0e145824de4">
        <cim:IdentifiedObject.name>T-19-33-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_0a5b9e13-cf25-5c0b-9bad-1e559f07dc5b">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>14.49</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>14.49</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.07</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a5ab7d2b-f1a8-52fb-9554-e0e145824de4"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_4d49d2d6-b6d1-5639-9c81-f2343baac0a1">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_0bf74893-78ad-59ef-a21b-1e24a5ae030e"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_c2bc2d6a-4860-51a0-8791-eff8dbfdc0bc">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1841</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d49d2d6-b6d1-5639-9c81-f2343baac0a1"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_1d90d6be-f207-5d29-9c5c-42063254c0b0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_9e9d0e85-702f-5ccd-b409-8e9da4d3b4cc"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_5973c7bc-7cc5-5f6f-9460-bf38fb24e9ed">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1841</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d90d6be-f207-5d29-9c5c-42063254c0b0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_c115fdf6-adcf-520a-864a-f1217f9bd121">
        <cim:IdentifiedObject.name>T-20-34-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_0af00a7e-13f4-5902-8a74-ae2c6d59a16e"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_f2c41fe9-73da-52e6-a1c6-1e239f5c3be0">
        <cim:IdentifiedObject.name>T-20-34-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>1.071225</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>21.4245</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_c115fdf6-adcf-520a-864a-f1217f9bd121"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_931e0183-2c9f-5a45-a83b-8249bfdaf39f"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_d5f4b8ea-2e51-52db-a031-dd9fb7aacf03">
        <cim:IdentifiedObject.name>T-20-34-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_c115fdf6-adcf-520a-864a-f1217f9bd121"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_fee83eeb-19f5-5ebd-9081-6f6b38cafb92"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_c38c28be-2c1a-5820-83e1-1cd1e84dcd0b">
        <cim:IdentifiedObject.name>T-20-34-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_f2c41fe9-73da-52e6-a1c6-1e239f5c3be0"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_f428cc00-44b8-5c08-b7ad-f6da751cb01f"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_f428cc00-44b8-5c08-b7ad-f6da751cb01f">
        <cim:IdentifiedObject.name>T-20-34-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_d1f573b5-a7ee-5c1b-a351-7637f0c7452a">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>1.80809999999998</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>1.80809999999998</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.009</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_f428cc00-44b8-5c08-b7ad-f6da751cb01f"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_38e5287a-240a-5437-8b20-3b31df6b52a5">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_931e0183-2c9f-5a45-a83b-8249bfdaf39f"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_74cdf30f-9213-5586-887f-866364629edb">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_38e5287a-240a-5437-8b20-3b31df6b52a5"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_e057c5a4-5468-5606-99bc-f6475cf8150d">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_fee83eeb-19f5-5ebd-9081-6f6b38cafb92"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_6a60f823-767b-5bc3-9989-78d016981386">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e057c5a4-5468-5606-99bc-f6475cf8150d"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_02a6fbab-1db7-55c9-b058-017ab1005a86">
        <cim:IdentifiedObject.name>T-22-35-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_3cd85405-3c2b-5cfe-90d1-519ca6afbe7f"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_1ed3840a-416a-50a7-a091-eb0d127e1824">
        <cim:IdentifiedObject.name>T-22-35-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>17.020575</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_02a6fbab-1db7-55c9-b058-017ab1005a86"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_df18cae1-ef25-5ef9-a2a0-151e56517108"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_5bea9551-7c4f-555e-8b66-3132f55afc6e">
        <cim:IdentifiedObject.name>T-22-35-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_02a6fbab-1db7-55c9-b058-017ab1005a86"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_b45be647-f490-5fff-97c9-c33418a31e15"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_58fe9b97-738e-5182-837c-00699fe3840d">
        <cim:IdentifiedObject.name>T-22-35-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_1ed3840a-416a-50a7-a091-eb0d127e1824"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_ff8a5d01-df5c-5abe-a55a-f50f61690755"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_ff8a5d01-df5c-5abe-a55a-f50f61690755">
        <cim:IdentifiedObject.name>T-22-35-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_d65f936f-a3ad-5f60-b941-ef0565f89aa5">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>5.06249999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>5.06249999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ff8a5d01-df5c-5abe-a55a-f50f61690755"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_bdb0d82d-e919-594a-8197-bd1c75ffad15">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_df18cae1-ef25-5ef9-a2a0-151e56517108"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_b83beb6a-775b-5c39-8bc3-1de9304152ef">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdb0d82d-e919-594a-8197-bd1c75ffad15"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_b4d7fdfb-1f9a-5e15-b8cc-e3febe887d6b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_b45be647-f490-5fff-97c9-c33418a31e15"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_9aa66eed-6017-5b2b-91dd-0a6ddf5ddecf">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d7fdfb-1f9a-5e15-b8cc-e3febe887d6b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_93e16985-9a55-58dc-b205-f8d4487286c4">
        <cim:IdentifiedObject.name>T-23-36-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_cbd1d296-cf4b-50a2-9a38-70073506a930"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_a81cee45-bc88-5612-a138-f40890e08896">
        <cim:IdentifiedObject.name>T-23-36-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0.595125</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>32.3748</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_93e16985-9a55-58dc-b205-f8d4487286c4"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_1280ebac-96ba-5f6f-a0a8-bc94600a71cb"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_16a81e8f-1577-57e3-b57c-cc49ebad070f">
        <cim:IdentifiedObject.name>T-23-36-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_93e16985-9a55-58dc-b205-f8d4487286c4"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_32ca6a6f-4a64-5271-9e6b-d1447e689c54"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:OperationalLimitSet rdf:ID="_a93dcc5d-8346-5fc1-83d8-34655804f64b">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_1280ebac-96ba-5f6f-a0a8-bc94600a71cb"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_639353aa-a67e-5698-b74b-3a0c5287da2c">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1673</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a93dcc5d-8346-5fc1-83d8-34655804f64b"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_4ebea9d7-2d1c-51b3-b87a-7b01f3a0881d">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_32ca6a6f-4a64-5271-9e6b-d1447e689c54"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_603dc811-0ddb-51a6-87f3-712a7d909b30">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1673</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4ebea9d7-2d1c-51b3-b87a-7b01f3a0881d"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_a23c70b6-5806-594a-ae20-bddd79d06e5c">
        <cim:IdentifiedObject.name>T-25-37-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_ef48fcc6-db2d-53a2-96ca-7fbc5b6721db"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_570d58b7-d5a5-5ebd-9c21-4c294522d03c">
        <cim:IdentifiedObject.name>T-25-37-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0.71415</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>27.6138</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a23c70b6-5806-594a-ae20-bddd79d06e5c"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_c102df02-b6ef-5a0b-a80e-d4abf7499781"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_f305bd63-51ba-5555-b433-318f30aec9e3">
        <cim:IdentifiedObject.name>T-25-37-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a23c70b6-5806-594a-ae20-bddd79d06e5c"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_96cd6cdb-924a-56b0-a3bc-43c576392ce9"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_a35015e6-c87d-5cf7-99dc-b99280506ac0">
        <cim:IdentifiedObject.name>T-25-37-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_570d58b7-d5a5-5ebd-9c21-4c294522d03c"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_016f1d27-a6d1-5dab-bacb-2336ae8a75dd"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_016f1d27-a6d1-5dab-bacb-2336ae8a75dd">
        <cim:IdentifiedObject.name>T-25-37-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_a1517111-cafe-5330-8cfa-a514da8723fc">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>5.06249999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>5.06249999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_016f1d27-a6d1-5dab-bacb-2336ae8a75dd"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_b24f0452-83ef-5f94-a8b5-0ce918636593">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_c102df02-b6ef-5a0b-a80e-d4abf7499781"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_229dd316-3cef-5823-8d79-ac9ed4dc8512">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b24f0452-83ef-5f94-a8b5-0ce918636593"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_92919eae-847e-5c4e-964f-7ba0dcbcee11">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_96cd6cdb-924a-56b0-a3bc-43c576392ce9"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_ba5f5e6b-4126-5c03-939e-8cd89859cfe3">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>1506</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_92919eae-847e-5c4e-964f-7ba0dcbcee11"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:PowerTransformer rdf:ID="_afb5e2ac-0d5e-5976-aa5d-d856d37d7919">
        <cim:IdentifiedObject.name>T-29-38-1</cim:IdentifiedObject.name>
        <cim:Equipment.EquipmentContainer rdf:resource="#_b04f12d0-3a12-510d-9c88-71ffb49d566b"/>
    </cim:PowerTransformer>
    <cim:PowerTransformerEnd rdf:ID="_94646ea9-d520-567a-a01a-73eaf6237571">
        <cim:IdentifiedObject.name>T-29-38-1_1</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0.9522</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>18.5679</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_afb5e2ac-0d5e-5976-aa5d-d856d37d7919"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_28a1eef6-d230-5f80-afb2-ea1673d44bdf"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:PowerTransformerEnd rdf:ID="_506eb954-2d14-5024-aad0-900ca7dc3f1e">
        <cim:IdentifiedObject.name>T-29-38-1_2</cim:IdentifiedObject.name>
        <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
        <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
        <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
        <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
        <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
        <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
        <cim:PowerTransformerEnd.ratedU>345</cim:PowerTransformerEnd.ratedU>
        <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_afb5e2ac-0d5e-5976-aa5d-d856d37d7919"/>
        <cim:TransformerEnd.Terminal rdf:resource="#_3a9b6e94-1a52-5239-8b42-2a725a408205"/>
        <cim:TransformerEnd.BaseVoltage rdf:resource="#_96867acd-a5fe-5508-b662-b4a4c68c0add"/>
    </cim:PowerTransformerEnd>
    <cim:RatioTapChanger rdf:ID="_812229d0-f5bb-59d5-b799-80a49b9655af">
        <cim:IdentifiedObject.name>T-29-38-1_RTC</cim:IdentifiedObject.name>
        <cim:RatioTapChanger.TransformerEnd rdf:resource="#_94646ea9-d520-567a-a01a-73eaf6237571"/>
        <cim:RatioTapChanger.stepVoltageIncrement>100</cim:RatioTapChanger.stepVoltageIncrement>
        <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
        <cim:TapChanger.highStep>0</cim:TapChanger.highStep>
        <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
        <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
        <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
        <cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
        <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
        <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_c26a224b-59ee-5b9c-bc8f-34d84603d883"/>
    </cim:RatioTapChanger>
    <cim:RatioTapChangerTable rdf:ID="_c26a224b-59ee-5b9c-bc8f-34d84603d883">
        <cim:IdentifiedObject.name>T-29-38-1_TABLE</cim:IdentifiedObject.name>
    </cim:RatioTapChangerTable>
    <cim:RatioTapChangerTablePoint rdf:ID="_04c9295b-ddc0-51f1-8958-d073a6e9827b">
        <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
        <cim:TapChangerTablePoint.x>0</cim:TapChangerTablePoint.x>
        <cim:TapChangerTablePoint.g>5.06249999999999</cim:TapChangerTablePoint.g>
        <cim:TapChangerTablePoint.b>5.06249999999999</cim:TapChangerTablePoint.b>
        <cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
        <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
        <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_c26a224b-59ee-5b9c-bc8f-34d84603d883"/>
    </cim:RatioTapChangerTablePoint>
    <cim:OperationalLimitSet rdf:ID="_1b42a0d0-5e71-5685-8ce7-068563d2c321">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_28a1eef6-d230-5f80-afb2-ea1673d44bdf"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_0c017834-82d4-5590-a745-d0a32b93aaff">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>2343</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1b42a0d0-5e71-5685-8ce7-068563d2c321"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:OperationalLimitSet rdf:ID="_769b7a1e-56ee-5fae-a6d6-98e8cc670ff0">
        <cim:IdentifiedObject.name>DEFAULT</cim:IdentifiedObject.name>
        <cim:OperationalLimitSet.Terminal rdf:resource="#_3a9b6e94-1a52-5239-8b42-2a725a408205"/>
    </cim:OperationalLimitSet>
    <cim:CurrentLimit rdf:ID="_99f3e541-8c9c-5f02-a9ab-29ed1e4c1a29">
        <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
        <cim:CurrentLimit.value>2343</cim:CurrentLimit.value>
        <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_769b7a1e-56ee-5fae-a6d6-98e8cc670ff0"/>
        <cim:OperationalLimit.OperationalLimitType rdf:resource="#_dd515ec4-b15d-55c5-b870-6a2a89be96dc"/>
    </cim:CurrentLimit>
    <cim:DCConverterUnit rdf:ID="_a56a494c-e704-5bd4-9023-e6b7d9a3fe10">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_1</cim:IdentifiedObject.name>
        <cim:DCConverterUnit.operationMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterOperatingModeKind.monopolarGroundReturn"/>
        <cim:DCConverterUnit.Substation rdf:resource="#_1d185a13-3cba-58cc-a9e0-df59863f89ff"/>
    </cim:DCConverterUnit>
    <cim:DCNode rdf:ID="_14f688cf-1e06-5d40-9b59-50dde2b9d06b">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_1</cim:IdentifiedObject.name>
        <cim:DCNode.DCEquipmentContainer rdf:resource="#_a56a494c-e704-5bd4-9023-e6b7d9a3fe10"/>
    </cim:DCNode>
    <cim:DCNode rdf:ID="_0c862ab7-26ce-5d10-84ef-ba78f22704fa">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_1G</cim:IdentifiedObject.name>
        <cim:DCNode.DCEquipmentContainer rdf:resource="#_a56a494c-e704-5bd4-9023-e6b7d9a3fe10"/>
    </cim:DCNode>
    <cim:DCConverterUnit rdf:ID="_156cdef6-dfdf-5a4b-af7f-b127f085d2a7">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_2</cim:IdentifiedObject.name>
        <cim:DCConverterUnit.operationMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterOperatingModeKind.monopolarGroundReturn"/>
        <cim:DCConverterUnit.Substation rdf:resource="#_bb308c6a-b110-5442-9774-3bf220c094a2"/>
    </cim:DCConverterUnit>
    <cim:DCNode rdf:ID="_a9941f3a-4140-5c83-b627-63ee00ace320">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_2</cim:IdentifiedObject.name>
        <cim:DCNode.DCEquipmentContainer rdf:resource="#_156cdef6-dfdf-5a4b-af7f-b127f085d2a7"/>
    </cim:DCNode>
    <cim:DCNode rdf:ID="_e59ce463-2f7c-5f5a-aa30-f9d200023928">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_2G</cim:IdentifiedObject.name>
        <cim:DCNode.DCEquipmentContainer rdf:resource="#_156cdef6-dfdf-5a4b-af7f-b127f085d2a7"/>
    </cim:DCNode>
    <cim:DCGround rdf:ID="_bd934019-5c59-546b-85a2-4c8766e758d3">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_1G</cim:IdentifiedObject.name>
        <cim:DCGround.r>0</cim:DCGround.r>
    </cim:DCGround>
    <cim:DCGround rdf:ID="_ec5a86d9-37da-5a73-aca1-f60f8cac3aba">
        <cim:IdentifiedObject.name>HVDC_Link_16_113_2G</cim:IdentifiedObject.name>
        <cim:DCGround.r>0</cim:DCGround.r>
    </cim:DCGround>
    <cim:DCTerminal rdf:ID="_0ea60352-fc10-5aa2-a56a-3d08b17f318a">
        <cim:IdentifiedObject.name>HVDC_Link_16_113 1</cim:IdentifiedObject.name>
        <cim:DCTerminal.DCConductingEquipment rdf:resource="#_ca9f9d3d-a225-5316-8588-c0634eaa7cab"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_14f688cf-1e06-5d40-9b59-50dde2b9d06b"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:DCTerminal>
    <cim:DCTerminal rdf:ID="_04923f99-a7da-5d88-868a-09a1ce1a1a6d">
        <cim:IdentifiedObject.name>HVDC_Link_16_113 1G</cim:IdentifiedObject.name>
        <cim:DCTerminal.DCConductingEquipment rdf:resource="#_bd934019-5c59-546b-85a2-4c8766e758d3"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_0c862ab7-26ce-5d10-84ef-ba78f22704fa"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:DCTerminal>
    <cim:DCTerminal rdf:ID="_d4f79102-0e5d-52fd-a34b-cc154bbf2eec">
        <cim:IdentifiedObject.name>HVDC_Link_16_113 2</cim:IdentifiedObject.name>
        <cim:DCTerminal.DCConductingEquipment rdf:resource="#_ca9f9d3d-a225-5316-8588-c0634eaa7cab"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_a9941f3a-4140-5c83-b627-63ee00ace320"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:DCTerminal>
    <cim:DCTerminal rdf:ID="_ecbfa25a-40e4-52da-805f-647ecb42d57b">
        <cim:IdentifiedObject.name>HVDC_Link_16_113 2G</cim:IdentifiedObject.name>
        <cim:DCTerminal.DCConductingEquipment rdf:resource="#_ec5a86d9-37da-5a73-aca1-f60f8cac3aba"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_e59ce463-2f7c-5f5a-aa30-f9d200023928"/>
        <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    </cim:DCTerminal>
    <cim:ACDCConverterDCTerminal rdf:ID="_d718aa23-e3fa-5a83-9ce2-e0bff25a6642">
        <cim:IdentifiedObject.name>VSC_Station_16 2</cim:IdentifiedObject.name>
        <cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_721717dd-6168-5cad-99c5-67b014b4a61a"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_14f688cf-1e06-5d40-9b59-50dde2b9d06b"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:ACDCConverterDCTerminal>
    <cim:ACDCConverterDCTerminal rdf:ID="_ffd137e1-ae95-572d-bfd0-1f251488b749">
        <cim:IdentifiedObject.name>VSC_Station_16 3</cim:IdentifiedObject.name>
        <cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_721717dd-6168-5cad-99c5-67b014b4a61a"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_0c862ab7-26ce-5d10-84ef-ba78f22704fa"/>
        <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    </cim:ACDCConverterDCTerminal>
    <cim:ACDCConverterDCTerminal rdf:ID="_e7c0874e-5200-5e4e-9536-1fb29b697c02">
        <cim:IdentifiedObject.name>VSC_Station_113 2</cim:IdentifiedObject.name>
        <cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_cbe1e26d-e5e1-5aeb-a531-bb19849a0ef6"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_a9941f3a-4140-5c83-b627-63ee00ace320"/>
        <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
    </cim:ACDCConverterDCTerminal>
    <cim:ACDCConverterDCTerminal rdf:ID="_a6afb39d-4fdf-5489-aa1d-bc2a280e5d0c">
        <cim:IdentifiedObject.name>VSC_Station_113 3</cim:IdentifiedObject.name>
        <cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_cbe1e26d-e5e1-5aeb-a531-bb19849a0ef6"/>
        <cim:DCBaseTerminal.DCNode rdf:resource="#_e59ce463-2f7c-5f5a-aa30-f9d200023928"/>
        <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
    </cim:ACDCConverterDCTerminal>
    <cim:DCLineSegment rdf:ID="_ca9f9d3d-a225-5316-8588-c0634eaa7cab">
        <cim:IdentifiedObject.name>HVDC_Link_16_113</cim:IdentifiedObject.name>
        <cim:DCLineSegment.resistance>5</cim:DCLineSegment.resistance>
    </cim:DCLineSegment>
    <cim:VsConverter rdf:ID="_721717dd-6168-5cad-99c5-67b014b4a61a">
        <cim:IdentifiedObject.name>VSC_Station_16</cim:IdentifiedObject.name>
        <cim:ACDCConverter.ratedUdc>150</cim:ACDCConverter.ratedUdc>
        <cim:ACDCConverter.idleLoss>0</cim:ACDCConverter.idleLoss>
        <cim:ACDCConverter.switchingLoss>0</cim:ACDCConverter.switchingLoss>
        <cim:ACDCConverter.resistiveLoss>0</cim:ACDCConverter.resistiveLoss>
        <cim:Equipment.EquipmentContainer rdf:resource="#_a56a494c-e704-5bd4-9023-e6b7d9a3fe10"/>
        <cim:ACDCConverter.PccTerminal rdf:resource="#_73e7bebb-3cc9-51c0-893b-3fab54dc96b0"/>
    </cim:VsConverter>
    <cim:VsConverter rdf:ID="_cbe1e26d-e5e1-5aeb-a531-bb19849a0ef6">
        <cim:IdentifiedObject.name>VSC_Station_113</cim:IdentifiedObject.name>
        <cim:ACDCConverter.ratedUdc>150</cim:ACDCConverter.ratedUdc>
        <cim:ACDCConverter.idleLoss>0</cim:ACDCConverter.idleLoss>
        <cim:ACDCConverter.switchingLoss>0</cim:ACDCConverter.switchingLoss>
        <cim:ACDCConverter.resistiveLoss>0</cim:ACDCConverter.resistiveLoss>
        <cim:Equipment.EquipmentContainer rdf:resource="#_156cdef6-dfdf-5a4b-af7f-b127f085d2a7"/>
        <cim:ACDCConverter.PccTerminal rdf:resource="#_6fdf0fa8-6e94-5792-8944-82ee46972c30"/>
    </cim:VsConverter>
    <cim:ControlArea rdf:ID="_62fa7ca9-8962-534c-82ed-c4f9cd99422f">
        <cim:IdentifiedObject.name>Network</cim:IdentifiedObject.name>
        <entsoe:IdentifiedObject.energyIdentCodeEic>Network--1</entsoe:IdentifiedObject.energyIdentCodeEic>
        <cim:ControlArea.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ControlAreaTypeKind.Interchange"/>
    </cim:ControlArea>
</rdf:RDF>
